{
 "standard": "ANSI/ASHRAE Standard 135-2020",
  "reviewed_at": "2026-09-17",
  "repo_sha": "b4c845caf920db279b0aefbd2824ac1348bba1cb",
 "row_evidence_policy": "repo_sha identifies the last repository-wide review; individual rows may cite later PR reviews for narrower evidence updates",
  "review_scope": "RB-01 baseline reconciliation (R0 working order) at dev b4c845c: the corrected-2020 target is ANSI/ASHRAE 135-2020 plus the 2024-04-29 Errata Summary for the supported subset. Owner-approved decisions recorded here: (1) corrected 2020 baseline (135-2020 + 2024-04-29 errata for the supported subset; optional later addenda and external qualification remain separate); (2) no CP authenticated-origin expansion — baseline keeps unknown-origin plus hardened denial; (3) MS/TP is non-routing standard-frame only (MAX_STANDARD_MPDU_DATA 501, crates/bacnet-transport/src/mstp_frame.rs:22, enforced crates/bacnet-transport/src/mstp/mod.rs:420-427 and 690-697); extended-frame/COBS routing is not claimed. The Audit query corrected contract (filter BOOLEAN to BACnetSuccessFilter, cursor Unsigned32 to Unsigned64) is recorded in BACNET-13-AUDIT-WIRE-MODELS; the RB-02 codec migration and the RB-20 runtime/Python migration are done, and #345 stays open for reporting/forwarding (RB-21/22). Per-feature status stays separate from any whole-product Protocol_Revision claim; no Protocol_Revision or workspace version change (workspace stays 0.11.0). Preserved prior owner decisions: #431 transport-neutral composition above sibling roles (not the older B/IP-only facade); #195 publish bacnet-cli in the next release (bacnet-cli is publishable but still omitted from CI publish-crates — delivery gap remains open). No protocol code changes in this tranche.",
  "addenda_errata_status": "ASHRAE 135-2020 Errata Summary 2024-04-29 (v1) reviewed for the supported subset. Item 7 (Clause 21.6, p. 886): successful-actions-only corrected from BOOLEAN (struck through, removed) to BACnetSuccessFilter (italic, added), tags [7] (by-target) and [4] (by-source). Item 8 (Clause 21.2.3, p. 865): start-at-sequence-number corrected from Unsigned32 (struck through, removed) to Unsigned64 (italic, added), tag [2] OPTIONAL. Both items visually verified from the rendered errata p. 3 under the p. 1 convention (strikeout = removed, italics = added); not inferred from concatenated text extraction. This visual verification closes the RB-02 wire-type hold noted in the release plan. The implementation encodes the corrected filter/u64 contract, so BACNET-13-AUDIT-WIRE-MODELS keeps implementation-present-needs-source-review after the RB-02 codec migration and the RB-20 runtime/Python migration pending broader Audit review. Optional later addenda and external qualification remain separate; no whole-product Protocol_Revision claim.",
 "status_taxonomy": [
  "in-progress",
  "implementation-present-needs-conformance-tests",
  "implementation-present-needs-negative-tests",
  "implementation-present-needs-security-tests",
  "implementation-present-needs-timeout-tests",
  "implementation-present-needs-state-machine-audit",
  "implementation-present-needs-window-tests",
  "implementation-present-needs-source-review",
  "implementation-present-needs-platform-tests",
  "supported-with-clause-evidence",
  "deferred-pending-owner-decision",
  "unsupported-by-design",
  "unknown-pending-source-review"
 ],
 "rows": [
  {
   "id": "BACNET-12-LOCAL-APDU-CAPACITY",
   "standard_anchor": "Clauses12.11.18 (raw Device acceptance),16.10.3 (I-Am),20.1.2.5 (Confirmed-Request header codes); AnnexAB.2.10.1/AB.2.11.1 (Connect receive limits)",
   "priority": "P1",
   "requirement_summary": "Keep stable local APDU receive capacity separate from dynamic egress, validate the selected Device against the effective server ceiling, preserve raw I-Am and floor only originated confirmed notification headers.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-transport/src/port.rs",
    "crates/bacnet-transport/src/sc_limits.rs",
    "crates/bacnet-server/src/server/network_port.rs",
    "crates/bacnet-server/src/local_device.rs",
    "crates/bacnet-encoding/src/apdu/mod.rs",
    "crates/bacnet-server/src/server/discovery.rs",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs",
    "crates/bacnet-server/src/server/local_apdu_discovery_tests.rs",
    "crates/bacnet-server/src/server/cov_notifications_tests.rs",
    "crates/bacnet-server/src/server/audit_forwarder_tests.rs::immediate_audit_forwarder_raw_1474_emits_header_1024",
    "crates/bacnet-server/src/server/audit_reporter_tests.rs::immediate_and_delayed_reporter_raw_1474_emit_header_1024",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests.rs",
    "crates/bacnet-transport/src/sc/max_apdu_tests.rs",
    "crates/bacnet-transport/src/sc_tls/direct_local_capacity_tests.rs",
    "crates/rusty-bacnet/src/server/server_methods/lifecycle.rs::binding_generated_mstp_device_matches_local_480_before_io"
   ],
   "negative_tests": [
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs::invalid_raw_and_mismatched_device_fail_before_transport_start",
    "crates/bacnet-integration-tests/tests/local_apdu_capacity.rs::queued_iam_rechecks_replacement_before_encoding_or_limiter_accounting",
    "crates/bacnet-transport/src/sc_tls/direct_local_capacity_tests.rs",
    "crates/bacnet-encoding/src/apdu/tests.rs::raw_receive_capacity_floors_only_the_confirmed_header"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#local-receive-capacity-and-outgoing-limits local receive capacity and outgoing limits",
    "docs/python-api.md#bacnetserver full-server generated Device"
   ],
   "notes": [
    "Refs #893. Required local_receive_apdu_capacity has no compatibility default; egress_apdu_limit replaces the old trait name without an alias. Client canonical configuration stays strict. Local raw 1474 remains Device/I-Am 1474 while six server confirmed COV/Audit/Event origins use header 1024.",
    "Server ceilings clamp locally and require selected Device equality before transport start; no Device remains allowed without I-Am. Live and queued I-Am paths revalidate selection before encoding/accounting.",
    "SC own NPDU 1478 supports APDU 1476 independently of negotiated remote/path/BVLC limits and Hub forwarding. Python owns and constructs its Device from the selected transport; no application-owned Device rewrite, serial hardware qualification or complete Annex AB claim."
   ]
  },
  {
   "id": "BACNET-12-CONFIGURED-BIP-PORT",
   "standard_anchor": "Clause12.56/Table12-71 application footnote25; printed551-557/PDF553-559 configuration activation, MAC/APDU/DNS; official2024-04-29 errata item23 (Link_Speed optional)",
   "priority": "P1",
   "requirement_summary": "Configured unbound flat IPV4/NORMAL application Network Port snapshot has complete required fields, nonempty DNS array, readonly activation-dependent configuration and derived MAC; independent port APDU_Length399 replaces obsolete port62.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/network_port.rs",
    "crates/bacnet-objects/src/network_port/bip_config.rs",
    "crates/bacnet-objects/src/network_port/metadata.rs",
    "crates/bacnet-endpoint/src/identity.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_metadata_exact_sets_and_indexed_list",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_dns_array_and_derived_mac",
    "crates/bacnet-server/src/handlers/tests/read_rpm/network_port.rs::rpm_network_port_configured_profile_wire_bytes_and_dns_indices",
    "crates/bacnet-server/src/handlers/tests/property_metadata/network_port.rs::rpm_network_port_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/network_port.rs::pics_network_port_property_metadata_is_exact",
    "crates/bacnet-endpoint/tests/rb16_identity.rs::configured_port_both_database_builders_keep_capacity_separate_from_device",
    "crates/rusty-bacnet/tests/test_configured_bip_port.py"
   ],
   "negative_tests": [
    "crates/bacnet-endpoint/tests/rb16_identity.rs::configured_bip_entry_admission_rejects_divergent_mac_and_preserves_both_builders",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_bip_numeric_boundaries_and_quality",
    "crates/bacnet-objects/src/network_port/tests.rs::configured_snapshot_refuses_activation_writes_without_state_change",
    "crates/bacnet-objects/src/network_port/tests.rs::non_bip_application_rows_do_not_claim_ipv4_fields",
    "crates/bacnet-server/src/pics/property_metadata_tests/network_port.rs::pics_non_bip_application_profiles_exclude_ipv4_rows"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#configured-network-port-snapshots Configured Network Port snapshots",
    "docs/python-api.md#configured-network-port-snapshots add_bip_network_port",
    "CHANGELOG.md #867"
   ],
   "notes": [
    "Refs #867. Constructor snapshot only: no active socket/NIC association, activation owner, dormant lease or registration API. Changes_Pending remains false because activation-dependent writes are denied; Command is absent.",
    "Description/OOS retain object-local behavior. Local B/IP instance/Port ID1..255 is conservative implementation policy, distinct from UDP0. Initial zero number is UNKNOWN, nonzero caller-supplied number CONFIGURED based on provenance.",
    "Port399 accepts Unsigned >=50 including non-Device-table51; declared default1476 is independent of Device62 and later live capability validation. Zero mask/gateway and nonempty zero-DNS sentinel do not invent interface facts.",
    "Ethernet/VIRTUAL constructors expose common application rows only, not complete link profiles. Both identity database builders use the same construction boundary. No whole NetworkPort, SC, BBMD, foreign, DHCP, router or live receiving-port support claim; #785 and #863 remain separate."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-LOCAL-REFERENCES",
   "standard_anchor": "Clause 12.24 Table 12-28 (printed308/PDF310), output continuation (printed309/PDF311), reference property (printed311/PDF313); Clause21 BACnetDeviceObjectPropertyReference (printed891/PDF893)",
   "priority": "P1",
   "requirement_summary": "Configured local Schedule references retain optional target array indices through tick execution. List_Of_Object_Property_References reads as concatenated context-tagged local DeviceObjectPropertyReference bodies, with the optional Device member absent. Failed targets do not prevent later writes. Each target is written with the scheduled value in its own datatype at Priority_For_Writing (1 to 16, default 16, set locally or, since #1088, over the network: BACNET-12-SCHEDULE-WRITES); a NULL relinquishes that slot of a commandable target.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-objects/src/schedule/mod.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-encoding/src/constructed/object_property_reference.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_the_typed_value_at_priority_for_writing",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_indexed_target_and_later_unindexed_target_survive_failure",
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_unindexed_command_retains_fixed_priority_sixteen",
    "crates/bacnet-server/src/handlers/tests/read_rpm/schedule.rs::rpm_schedule_indexed_reads_and_reference_wire_bytes",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_commands_its_typed_value_at_priority_for_writing_and_relinquishes_with_null"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/life_safety_cov_tests/schedule.rs::schedule_indexed_target_and_later_unindexed_target_survive_failure",
    "crates/bacnet-server/src/handlers/tests/read_rpm/schedule.rs::rpm_schedule_indexed_reads_and_reference_wire_bytes",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Schedule reference correction",
    "docs/rust-api.md#schedule--notification-5 Schedule & Notification",
    "CHANGELOG.md Unreleased Fixed entry for #1029 and #1028"
   ],
   "notes": [
    "Refs #845. Evidence is limited to the local-reference profile; Priority_For_Writing was network read-only but locally configurable until #1088 made it and the reference list network-writable (BACNET-12-SCHEDULE-WRITES) (#1028, which also replaced the Octet String target writes with typed values and the (value, refs) tuple with ScheduleWrite).",
    "Full typed hook references replace the lossy tuple API; shared public reference encoder produces local DOPR member bodies without a duplicate codec or aliases. Direct fixed-clock ticks prove indexed STATE_TEXT[2] updates only that element, continue after invalid index3, and preserve unindexed writes.",
    "Fixed RP/legacy and budgeted RPM bytes cover indexed plus unindexed concatenation, empty list, and list-own nonarray refusal. Existing Schedule evaluation/Out_Of_Service and Life Safety delta controls remain. No remote writes, source-origin propagation or whole-Schedule conformance claim; #824/#823 remain open."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-EVALUATION",
   "standard_anchor": "Clause 12.24.4 Present_Value, 12.24.6 Effective_Period, 12.24.7 Weekly_Schedule, 12.24.8 Exception_Schedule and 12.24.9 Schedule_Default; Clause 21 BACnetSpecialEvent and BACnetTimeValue; Clause 12 note on unspecified dates",
   "priority": "P1",
   "requirement_summary": "Within Effective_Period (both ends included, an unspecified end open), Present_Value is the current value of the best-priority Exception_Schedule element in effect today whose current value is not NULL (priority 1 best, the lower array index breaking a tie); an element is in effect when its inline calendar entry matches today or the Calendar it references is TRUE today, resolved once per pass through the database. Failing that, today's Weekly_Schedule element if its current value is not NULL; failing that, Schedule_Default, which may be NULL. A list's current value is that of its latest time-value at or before the current time (seconds and hundredths included, entry order irrelevant), and none before the first. Outside Effective_Period nothing is calculated or written and Present_Value keeps its last value. Entering the period, the first pass after start-up included, writes the value to the references even when unchanged; afterwards only a change is written, or the current value after a change of the references or the priority (BACNET-12-SCHEDULE-WRITES). Present_Value is calculated even without references, and Out_Of_Service suspends it, a client's written value taking its place (BACNET-12-SCHEDULE-WRITES). Time-values and Schedule_Default hold primitive datatypes only. The server evaluates every 60 seconds from one Device clock frame, and evaluates a Schedule at once after a write to it commits.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/evaluation.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-types/src/calendar.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_falls_back_to_schedule_default",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_weekly_uses_the_latest_entry_at_or_before_now",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_typed_values_keep_their_own_datatype",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_takes_precedence_over_the_weekly_schedule",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_null_hands_control_to_the_next_source",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_best_priority_with_a_current_value_wins_and_the_lower_index_breaks_ties",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_exception_applies_only_on_days_its_calendar_entry_matches",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_calendar_reference_follows_the_referenced_calendar",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::evaluate_only_within_effective_period_with_both_ends_included",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_the_typed_value_at_priority_for_writing",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_null_to_relinquish",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_writes_on_entering_effective_period_even_when_unchanged",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_updates_present_value_without_references",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_commands_its_typed_value_at_priority_for_writing_and_relinquishes_with_null",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_follows_a_calendar_whose_date_list_is_written_over_the_wire",
    "crates/bacnet-server/src/schedule_tests.rs::schedule_writes_only_within_its_effective_period"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::tick_schedule_does_nothing_while_out_of_service",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::schedule_setters_refuse_values_outside_their_datatype_or_range",
    "crates/bacnet-objects/src/schedule/tests.rs::schedule_weekly_schedule_refuses_a_day_index_past_sunday",
    "crates/bacnet-types/src/calendar/tests.rs::time_is_specific_only_with_every_field_in_range"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1029 and #1028",
    "docs/rust-api.md#schedule--notification-5 Schedule & Notification"
   ],
   "notes": [
    "Refs #1028. Before, evaluate applied every exception whatever its period, ignored Calendar references and Effective_Period, treated a NULL time-value as a value, and returned an Octet String of the raw time-value bytes, which commandable targets refused.",
    "Local choices: the weekday used for Weekly_Schedule and matching is computed from the local date, so an inconsistent weekday octet in the clock cannot split the two; a Calendar reference to a missing object or a non-Calendar is never in effect; the setters refuse non-specific or repeated times (DUPLICATE_ENTRY, as 12.24.7 and 12.24.8 ask of written days), non-primitive values and out-of-range priorities and entries.",
    "Network writes of Weekly_Schedule, Exception_Schedule and Effective_Period, with the immediate evaluation after them, are BACNET-12-SCHEDULE-WRITES (#1057), and the CONFIGURATION_ERROR evaluation of 12.24.13 is BACNET-12-SCHEDULE-RELIABILITY (#1056).",
    "Present_Value writes while Out_Of_Service and their write-through to the references (12.24.14) are BACNET-12-SCHEDULE-WRITES (#1055). Not covered: remote references; and evaluation finer than the 60-second pass (a scheduled time takes effect at the next pass, not exactly at its time)."
   ],
   "evidence": [
    "#1028. Within `Effective_Period` (ends included, unspecified ends open) Present_Value is the best-priority special event in effect today whose current value is not NULL (inline calendar entry matching, or the referenced Calendar TRUE; the lower array index breaks a tie), else today's weekly entry if not NULL, else `Schedule_Default`.",
    "A list's current value is its latest time-value at or before now. Outside the period nothing is calculated or written. Entering it (start-up included) writes even an unchanged value. Time-values are typed, so Present_Value and the target writes carry the scheduled datatype, at `Priority_For_Writing` (locally settable, default 16); NULL relinquishes.",
    "Breaking: before, every exception applied whatever its period, Calendar references and `Effective_Period` were ignored, NULL counted as a value, and Present_Value was an Octet String of the raw bytes.",
    "Evidence: `crates/bacnet-objects/src/schedule/evaluation_tests.rs`, `crates/bacnet-server/src/schedule_tests.rs`, `crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs`. Network writes are `BACNET-12-SCHEDULE-WRITES` and the CONFIGURATION_ERROR evaluation `BACNET-12-SCHEDULE-RELIABILITY`. Present_Value writes while Out_Of_Service are `BACNET-12-SCHEDULE-WRITES` (#1055). Not covered: remote references, and timing finer than the 60-second pass."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-WRITES",
   "standard_anchor": "Clause 12.24.6 Effective_Period, 12.24.7 Weekly_Schedule and 12.24.8 Exception_Schedule (printed310-311/PDF312-313), 12.24.10 List_Of_Object_Property_References and 12.24.11 Priority_For_Writing (printed311/PDF313), recalculation and Present_Value writability in 12.24.4 (printed309/PDF311), 12.24.14 Out_Of_Service (printed312/PDF314); Clauses 15.1, 15.2, 15.9.1.3 and 15.10; Clause 21 BACnetDailySchedule, BACnetSpecialEvent and BACnetDateRange",
   "priority": "P1",
   "requirement_summary": "WriteProperty, WritePropertyMultiple and write_local accept Weekly_Schedule, Exception_Schedule and Effective_Period whole, and one element of either array by index. The value is decoded with the shared constructed codecs and checked by the functions the local setters use: a non-specific time or an event priority outside 1 to 16 is VALUE_OUT_OF_RANGE, a time repeated within one list DUPLICATE_ENTRY, an element of another datatype INVALID_DATA_TYPE, a malformed element INVALID_DATA_ENCODING, and a refusal leaves the property unchanged. Weekly_Schedule stays seven elements (a whole write of another count is VALUE_OUT_OF_RANGE, index 0 WRITE_ACCESS_DENIED); writing Exception_Schedule index 0 resizes it, appended elements being special events without time-values, up to 1,024 events (NO_SPACE_TO_WRITE_PROPERTY). Once a write to a Schedule commits, the server runs that Schedule's evaluation at once under the same database guard, through the tick's code, and fans COV out for the targets it writes. While Out_Of_Service is TRUE, Present_Value takes any primitive value, NULL included (INVALID_DATA_TYPE otherwise; WRITE_ACCESS_DENIED in service), and every accepted value goes to the references at Priority_For_Writing, a NULL relinquishing, in that same pass, ahead of any calculated value and without needing a clock. Out of service neither the tick nor a content write replaces it; back in service the calculation takes over at once. List_Of_Object_Property_References (whole, as a read returns it) and Priority_For_Writing (an Unsigned from 1 to 16, VALUE_OUT_OF_RANGE otherwise) are writable the same three ways (#1088): a list member naming any Device but the server's own is OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED (12.24.10), while one naming the server's own Device is stored, and reads back, as the local reference it stands for (#1122), a member of another datatype INVALID_DATA_TYPE, a malformed one INVALID_DATA_ENCODING, more than 1,024 members NO_SPACE_TO_WRITE_PROPERTY, and a refusal changes nothing. After a change the pass it triggers sends the current Present_Value to the new list at the new priority, if the Schedule is writing at all (in service, only inside Effective_Period; out of service, at once), and relinquishes with a NULL at the old priority every slot the Schedule holds that the change leaves behind: each dropped reference, or every reference when the priority moves. The Schedule holds slots from a write of a non-NULL value until it leaves Effective_Period. AddListElement and RemoveListElement edit the list and hand the result to the same whole-list write (#1121), so an accepted edit triggers the same pass: a member already held, or repeated in the request, changes nothing and is no failure; a member the list lacks is LIST_ELEMENT_NOT_FOUND; an element that does not decode as a reference INVALID_DATA_TYPE; a member past the 1,024 cap NO_SPACE_TO_ADD_LIST_ELEMENT and one in another device OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED, each ChangeList-Error naming the request element; and a refused request changes nothing.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/writes.rs",
    "crates/bacnet-objects/src/schedule/evaluation.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/schedule.rs",
    "crates/bacnet-server/src/server/requests/mutations.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-objects/src/schedule/out_of_service.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-encoding/src/constructed/schedule.rs",
    "crates/bacnet-objects/src/schedule/targets.rs",
    "crates/bacnet-server/src/local_references.rs",
    "crates/bacnet-server/src/handlers/list.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_whole_write_takes_the_wire_bytes_and_the_read_shape",
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_indexed_write_replaces_one_day",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_whole_write_replaces_the_array",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_indexed_write_replaces_one_event",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_index_zero_resizes_with_empty_events",
    "crates/bacnet-objects/src/schedule/write_tests.rs::effective_period_write_takes_two_application_dates",
    "crates/bacnet-objects/src/schedule/metadata.rs::tests::property_metadata_schedule_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/pics/property_metadata_tests/schedule.rs::pics_schedule_property_metadata_is_exact",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_of_a_weekly_day_commands_the_target_at_once",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_multiple_of_exceptions_and_period_commands_the_target_at_once",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_local_of_a_weekly_day_commands_the_target_at_once",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_written_out_of_service_is_owed_to_the_references_once",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::the_tick_leaves_a_simulated_value_until_the_return_to_service",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::a_value_written_before_the_return_to_service_is_still_owed",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets",
    "crates/bacnet-server/src/schedule_tests.rs::a_present_value_written_out_of_service_reaches_the_target_without_a_clock",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_of_present_value_follows_out_of_service",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_property_multiple_of_present_value_around_out_of_service",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::write_local_of_present_value_follows_out_of_service",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::priority_for_writing_write_takes_an_unsigned_from_1_to_16",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::reference_list_write_takes_the_wire_bytes_and_reads_back_unchanged",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_new_reference_gets_the_current_value_at_once",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_dropped_reference_is_relinquished_at_the_priority_it_holds",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_priority_change_moves_every_target_to_the_new_slot",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::two_changes_before_a_pass_owe_each_slot_once",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::out_of_service_a_change_owes_the_current_value",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_of_priority_for_writing_moves_the_command_at_once",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_of_the_reference_list_commands_new_targets_and_relinquishes_dropped_ones",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_property_multiple_of_both_properties_relinquishes_each_old_slot",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::write_local_of_the_reference_list_commands_a_new_target",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::add_commands_the_new_target_and_remove_relinquishes_the_dropped_one",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::a_member_naming_this_device_is_written_as_a_local_reference",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::the_list_services_match_a_member_naming_this_device_to_its_local_form",
    "crates/bacnet-server/src/local_references.rs::tests::only_members_naming_the_local_device_lose_their_device"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/write_tests.rs::weekly_schedule_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::exception_schedule_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::effective_period_refused_writes_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/write_tests.rs::add_exception_refuses_an_event_past_the_cap",
    "crates/bacnet-objects/src/schedule/metadata.rs::tests::property_metadata_schedule_stays_stable_across_reliability_simulation",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::a_refused_write_changes_neither_the_schedule_nor_the_target",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_write_is_refused_in_service",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_write_out_of_service_takes_only_a_primitive_value",
    "crates/bacnet-objects/src/schedule/evaluation_tests.rs::schedule_setters_refuse_values_outside_their_datatype_or_range",
    "crates/bacnet-server/src/server/schedule_write_tests.rs::an_event_priority_out_of_range_is_value_out_of_range_over_the_wire",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::reference_list_refusals_leave_it_unchanged",
    "crates/bacnet-objects/src/schedule/targets_tests.rs::a_null_value_or_an_inactive_schedule_holds_no_slot",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_refused_reference_list_changes_neither_the_list_nor_the_targets",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::duplicates_succeed_and_absent_or_foreign_members_change_nothing",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::add_list_element_names_the_member_that_does_not_fit",
    "crates/bacnet-server/src/server/schedule_reference_list_tests.rs::a_member_in_another_device_is_refused_in_a_mixed_list",
    "crates/bacnet-server/src/local_references.rs::tests::a_malformed_member_and_what_follows_pass_on_as_written",
    "crates/bacnet-server/src/local_references.rs::tests::other_targets_and_devices_are_left_alone"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1057 and #1056",
    "docs/rust-api.md#schedule--notification-5 Schedule & Notification",
    "docs/architecture.md#server-engine Schedule tick row",
    "CHANGELOG.md Unreleased Added entry for #1055",
    "CHANGELOG.md Unreleased Fixed entry for #1087",
    "CHANGELOG.md Unreleased Added entry for #1088 and #1086",
    "CHANGELOG.md Unreleased Added entry for #1121 and #1122"
   ],
   "notes": [
    "Refs #1057. Before, all three properties answered WRITE_ACCESS_DENIED. The server hands the three properties to the object as raw bytes (index 0 of the arrays stays an Unsigned), and the object also takes the List of ApplicationData a read returns, so a read value writes back unchanged.",
    "Local choices: the INVALID_DATA_TYPE / INVALID_DATA_ENCODING split follows the Date_List precedent, keyed on the element's first tag; an event priority outside 1 to 16 decodes, since the shared codec checks only structure, and is VALUE_OUT_OF_RANGE as from add_exception, per the 15.9.1.3 split and the Date_List precedent (#1087; it was INVALID_DATA_ENCODING before); an appended Exception_Schedule element has a wholly unspecified date and priority 16, which never supplies a value; the 1,024-event cap matches Date_List and now applies to add_exception too; any committed write to a Schedule, not only to these properties, triggers the immediate evaluation, which writes only a changed value or on entering Effective_Period.",
    "DATATYPE_NOT_SUPPORTED is never returned: every primitive datatype is accepted and a mixed configuration is reported through Reliability (BACNET-12-SCHEDULE-RELIABILITY), so a client can move a Schedule to another datatype one property at a time.",
    "#1055: before, Present_Value answered WRITE_ACCESS_DENIED in every state. Local choices: every accepted Present_Value write is sent on, even of the value already held, and several before one pass send the last; the value goes out whatever Effective_Period or a later Out_Of_Service says, so a WritePropertyMultiple that writes it and then returns the object to service delivers it ahead of the calculation; the return to service writes the calculated value only when it differs from Present_Value, which by then matches what the targets were last sent. A value written on the object directly, outside the server's write paths, goes out at the next tick through BACnetObject::take_owed_schedule_writes (take_simulated_schedule_write until #1088).",
    "#1088: before, List_Of_Object_Property_References and Priority_For_Writing answered WRITE_ACCESS_DENIED; Table 12-28 leaves their writability to the implementation. The server hands the list to the object as raw bytes, an empty list included.",
    "Local choices: a member naming a Device was refused even when it named this device, since the object stores and serves local references only (#1122 accepts that case); relinquishing what a change leaves behind keeps no command at a priority no writer owns any more, and limiting it to slots the Schedule still holds keeps an out-of-season Schedule from clearing the command of the seasonal Schedule that 12.24.6 lets share its references and priority; a NULL Present_Value holds no slot, having relinquished already; every accepted write counts as a change, so the current value is sent again even when nothing changed; add_object_property_reference now returns Result for the same 1,024 cap. Not covered: references in other devices (refused).",
    "#1121: before, AddListElement and RemoveListElement of the list answered WRITE_ACCESS_DENIED. The handler decodes the elements with a reference codec, edits the stored list (whole-element comparison, all or nothing) and writes it back through the Schedule's whole-list write, which now names the member it refuses (Error::Structured with FirstFailedElementNumber), so the relinquish and owed-write rules and the refusals are the WriteProperty ones; WriteProperty and WritePropertyMultiple keep the plain class and code on the wire.",
    "Local choices: an element that does not decode is INVALID_DATA_TYPE for both services, as for every list codec (BACNET-15-LIST-ELEMENT-SEMANTICS), though the whole-list write tells a foreign datatype from a malformed member; a remote member is never stored, so removing one is LIST_ELEMENT_NOT_FOUND; a pure-duplicate add still writes the list back, and the pass resends the current value, harmlessly.",
    "#1122: 12.24.10 only lets a Schedule limited to its own device refuse references to objects outside it. The Schedule object cannot tell which Device holds it, so the server, which selects the local Device under the write's database guard, drops a Device identifier naming that Device from each member before the object decodes the value (WriteProperty, WritePropertyMultiple, write_local and both list services); teaching the object the identifier would have needed a new BACnetObject hook and keeping every Schedule in step with the Device set.",
    "A Device at the wildcard instance names no device and is never local. A read returns the stored local form, so a member written with and without the identifier is one member to the list services. Direct callers of ScheduleObject::write_property still get every Device member refused. Staging's Target_References gets the same rewrite since #1136 (BACNET-12-STAGING-TARGET-REFERENCES)."
   ],
   "evidence": [
    "#1057. WP, WPM and `write_local` accept `Weekly_Schedule`, `Exception_Schedule` and `Effective_Period` whole, and one array element by index, decoded with the shared constructed codecs and checked by the setters' own functions: a non-specific time or an event priority outside 1 to 16 is VALUE_OUT_OF_RANGE (the codec decodes any Unsigned priority, #1087), a repeated time in one list DUPLICATE_ENTRY, an element of another datatype INVALID_DATA_TYPE, a malformed one INVALID_DATA_ENCODING, and a refusal changes nothing.",
    "`Weekly_Schedule` stays seven days (other counts VALUE_OUT_OF_RANGE, index 0 WRITE_ACCESS_DENIED); `Exception_Schedule` index 0 resizes it with empty events, up to 1,024 (NO_SPACE_TO_WRITE_PROPERTY, `add_exception` too). A committed write to a Schedule runs its evaluation at once through the tick's code, with COV for the targets. DATATYPE_NOT_SUPPORTED is never returned; mixed datatypes show in Reliability.",
    "#1055: while `Out_Of_Service` is TRUE, Present_Value takes any primitive value, NULL included (INVALID_DATA_TYPE otherwise; WRITE_ACCESS_DENIED in service), and every accepted write goes to the references at `Priority_For_Writing` in that same pass, NULL relinquishing, ahead of any calculated value and without a clock; neither the tick nor a content write replaces it, and the return to service hands back to the calculation at once.",
    "Evidence: `crates/bacnet-objects/src/schedule/write_tests.rs`, `crates/bacnet-objects/src/schedule/out_of_service_tests.rs`, `crates/bacnet-server/src/server/schedule_write_tests.rs`, `crates/bacnet-server/src/schedule_tests.rs`. Not covered: network writes of the references and `Priority_For_Writing`."
   ]
  },
  {
   "id": "BACNET-12-STAGING-TARGET-REFERENCES",
   "standard_anchor": "Clause 12.62.14 Target_References (printed616/PDF618); Clause 21 BACnetDeviceObjectReference (printed891/PDF893)",
   "priority": "P1",
   "requirement_summary": "A Staging object's Target_References is a BACnetARRAY of BACnetDeviceObjectReference, written whole or one element by index over WriteProperty, WritePropertyMultiple and write_local, with its length fixed after construction. The object commands only targets inside its own device, so a written element naming any other Device is PROPERTY / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED and the array and its targets stay as they were. An element whose Device member names the server's own Device is a reference into this device: the server stores it, and a read returns it, in the local form without the Device member, and the current stage is re-applied at once, so a new target is commanded at Priority_For_Writing (#1136).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-server/src/local_references.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-objects/src/staging.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::write_property_takes_a_target_naming_this_device_as_a_local_reference",
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::write_property_multiple_and_write_local_take_a_target_naming_this_device",
    "crates/bacnet-server/src/local_references.rs::tests::staging_targets_naming_the_local_device_lose_their_device"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/staging_reference_write_tests.rs::a_target_in_another_device_is_refused_alone_or_in_a_mixed_array",
    "crates/bacnet-server/src/local_references.rs::tests::other_targets_and_devices_are_left_alone",
    "crates/bacnet-objects/src/staging/tests.rs::supported_configuration_writes_revalidate_atomically_and_reevaluate"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1136",
    "docs/rust-api.md#building-control-7 Staging"
   ],
   "notes": [
    "Refs #1136. Before, every element carrying a Device identifier was refused, even one naming this device, which 12.62.14 does not permit: like 12.24.10 for the Schedule, it lets a property limited to its own device refuse only references outside it.",
    "The rewrite is the Schedule's (BACNET-12-SCHEDULE-WRITES), generalized in local_references.rs over both reference types: the server, which selects the local Device under the write's database guard, drops a Device member naming that Device from each element before the object decodes the value.",
    "A Device at the wildcard instance names no device and is never local. StagingObject written directly, or configured through StagingConfig, still refuses every Device member, since it cannot tell which Device holds it. Target_References is an array, so the list services do not apply. Not covered: targets in other devices (refused; the object issues no remote writes)."
   ]
  },
  {
   "id": "BACNET-12-SCHEDULE-RELIABILITY",
   "standard_anchor": "Clause 12.24.13 Reliability, 12.24.12 Status_Flags and 12.24.14 Out_Of_Service (printed311-312/PDF313-314); output rule in 12.24.4 (printed309/PDF311); reference writes in 12.24.10 (printed311/PDF313)",
   "priority": "P1",
   "requirement_summary": "Reliability is CONFIGURATION_ERROR while the non-NULL values in Weekly_Schedule, Exception_Schedule and Schedule_Default are not all of one datatype, or while a referenced property refused the last value of the schedule's datatype written to it with INVALID_DATA_TYPE or DATATYPE_NOT_SUPPORTED (#1086), and NO_FAULT_DETECTED again once neither holds; Status_Flags FAULT follows it. The check runs on every change to those properties, from the local setters or a network write, on the return to service, and in the fault detector's pass. The object clears only a fault it raised: a Reliability applied through set_reliability_internal, or simulated while Out_Of_Service is TRUE, is left alone. A misconfigured Schedule keeps evaluating and writing its references. Present_Value is outside the check: a value written while Out_Of_Service counts for nothing, and a simulated Reliability doesn't hold its write to the references back. The schedule pass reports every target write through BACnetObject::complete_schedule_write, one ScheduleTargetOutcome per reference: a refusal raises the reference half, a later accepted write to that target or its removal from the list clears it, and a NULL, a value of another datatype or any other failure counts for nothing.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/schedule/reliability.rs",
    "crates/bacnet-objects/src/schedule/mod.rs::ScheduleObject",
    "crates/bacnet-server/src/fault_detection.rs",
    "crates/bacnet-objects/src/schedule/evaluation.rs::ScheduleTargetOutcome",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/schedule.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::mixed_datatypes_from_the_setters_are_a_configuration_error",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::network_writes_re_evaluate_reliability",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_misconfigured_schedule_still_writes_its_references",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_target_refusing_the_datatype_faults_the_schedule_until_it_takes_one",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::target_outcomes_classify_the_write_error",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_target_refusing_the_datatype_faults_the_schedule_which_still_writes_the_others",
    "crates/bacnet-server/src/server/schedule_reference_write_tests.rs::a_schedule_recovers_once_its_target_takes_the_datatype",
    "crates/bacnet-endpoint/src/source_reporter_schedule_tests.rs::source_reporter_forwards_complete_schedule_targets"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::nulls_and_an_empty_schedule_never_disagree",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_reliability_applied_by_the_application_is_left_alone",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::out_of_service_keeps_the_simulated_reliability_until_return",
    "crates/bacnet-objects/src/schedule/out_of_service_tests.rs::present_value_simulation_leaves_reliability_to_its_owners",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::only_a_value_of_the_schedules_datatype_counts",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::a_dropped_reference_takes_its_refusal_with_it",
    "crates/bacnet-objects/src/schedule/reliability_tests.rs::the_reference_fault_combines_with_the_content_fault"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1057 and #1056",
    "docs/rust-api.md#schedule--notification-5 Schedule & Notification",
    "CHANGELOG.md Unreleased Added entry for #1088 and #1086"
   ],
   "notes": [
    "Refs #1056. Before, nothing evaluated a Schedule's Reliability. Datatypes compare by PropertyValue variant, so Real, Unsigned and Enumerated differ. Writes continue under CONFIGURATION_ERROR because 12.24.4 sends every change to the references and keeps going past a failing member, while 12.24.13 only reports the condition; the multi-state objects treat their CONFIGURATION_ERROR as report-only too.",
    "#1086: the second condition of 12.24.13, that every referenced property accept the datatype, is judged from the writes (the issue's option B) rather than checked beforehand: the objects publish no datatype per property, so an eager check would have to guess from a target's current value or probe it with a write.",
    "The cost is that the fault shows at the first write rather than at configuration time; 12.24.13 already lets a remote member's fault wait for a write. Local choices: only a refusal of a value whose datatype the schedule itself holds counts, so a NULL, or an out-of-service value of another datatype, raises nothing; any other failure leaves a member's standing as it was; the flag combines with the contents check under the one ownership rule, so a Reliability set by the application or a client simulation is never cleared by it."
   ],
   "evidence": [
    "#1056. Reliability is CONFIGURATION_ERROR, with Status_Flags FAULT, while the non-NULL values in `Weekly_Schedule`, `Exception_Schedule` and `Schedule_Default` are not all of one datatype, checked on every change (setters and network writes), on the return to service and in the fault detector's pass.",
    "The object clears only a fault it raised, so an application-applied or simulated Reliability stays. A misconfigured Schedule keeps writing its references, since 12.24.4 sends every change and 12.24.13 only reports.",
    "A Present_Value written while out of service counts for nothing in the check, and a simulated Reliability doesn't hold its write back (#1055). Evidence: `crates/bacnet-objects/src/schedule/reliability_tests.rs`, `crates/bacnet-objects/src/schedule/out_of_service_tests.rs`. Not covered: whether each referenced property accepts the datatype, which needs the target objects and waits on a design decision."
   ]
  },
  {
   "id": "BACNET-12-AUDIT-REPORTER-DELAY",
   "standard_anchor": "Clause 12.63 / Table 12-82, printed page 619 / PDF page 621; Maximum_Send_Delay and Send_Now printed pages 621-622 / PDF pages 623-624; Clause 19.6.6 and Table 19-5 (partial-profile loss filtering remains unresolved)",
   "priority": "P1",
   "requirement_summary": "Optional paired target Reporter delay/control properties execute bounded ordinary batching, command fences and captured historical loss accounting, with immediate mandatory records and owned shutdown.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/audit/reporter_delay.rs",
    "crates/bacnet-server/src/server/audit_batch_queue.rs",
    "crates/bacnet-server/src/server/audit_batch_runtime.rs",
    "crates/bacnet-server/src/server/audit_send_now.rs",
    "crates/bacnet-server/src/server/audit_failure_queue.rs",
    "crates/bacnet-server/src/server/audit_context_preparation.rs",
    "crates/bacnet-server/src/server/shutdown.rs",
    "crates/rusty-bacnet/src/server/audit_configuration.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/audit_batching_tests.rs",
    "crates/bacnet-server/src/server/audit_delay_property_tests.rs",
    "crates/bacnet-server/src/server/audit_batch_history_tests.rs",
    "crates/rusty-bacnet/tests/test_delayed_target_audit.py"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/audit_batch_resources_tests.rs",
    "crates/bacnet-server/src/server/audit_batch_shutdown_tests.rs",
    "crates/bacnet-server/src/server/audit_historical_loss_tests.rs",
    "crates/bacnet-objects/src/audit/reporter_delay_tests.rs",
    "crates/bacnet-endpoint/src/source_delay_rejection_tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md",
    "docs/target-audit-reporters.md#target-audit-reporters",
    "docs/delayed-target-audit.md#delayed-target-audit-reporting",
    "docs/rust-api.md#audit-reporter-configuration-and-send-delay",
    "docs/python-api.md#target-audit-reporters"
   ],
   "notes": [
    "Refs #783/#345. None omits the pair; Some0 exposes immediate control; local accepted range 0..3600 seconds and active presence fixed. First-record deadline never extends; captured route/mode/APDU/configuration identity determines batches.",
    "Local capacities: 256 records/256KiB global, 64/64KiB per Reporter, separate 64 active sends; 8 historical contexts per Reporter and 256 global including baseline. Whole-Device and Reporter changes reserve contexts and immediate resources before publication; late refusal leaves canonical state and sequence unchanged.",
    "TRUE always commands current unsent prefix, FALSE does not cancel it, internal reset does not create WRITE. FALSE after terminal failure means quiescent, not delivered; ACK health is separate from local-send completion.",
    "No retries/outbound segmentation/durability. Captured non-NONE level and AUDITING_FAILURE bit continue to filter summaries in this partial profile; normative tension with complete 19.6.6 remains tracked by #345/#732/#783.",
    "Earliest loss uses original admission ordinal, not callback or timestamp order. Historical summary cannot alter current health. Mandatory actual changes and dedicated Reporter attempts remain immediate; ordinary pressure does not deny service mutation.",
    "First target stop gates application work and retains one absolute three-second drain deadline across cancellation, with ACK/control progress, joined workers and DB uninstall. Source rejects the optional pair and retains current-only loss semantics. This row supersedes only the earlier target no-batching/current-only-loss descriptions; historical slice evidence and global pins/statuses are unchanged. No full Audit/BIBB/BTL claim."
   ]
  },
  {
   "id": "BACNET-15-WP-OUTBOUND-PRIORITY",
   "standard_anchor": "Clause 15.9.1.1 Priority, printed page 752 / PDF page 754; inbound error and noncommandable rules printed page 753 / PDF page 755",
   "priority": "P1",
   "requirement_summary": "Typed outbound WriteProperty permits omitted priority or 1..16 and rejects other values before output, request admission, or traffic.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-services/src/write_property.rs::validate_priority",
    "crates/bacnet-services/src/write_property.rs::WritePropertyRequest",
    "crates/bacnet-client/src/client/property.rs",
    "crates/rusty-bacnet/src/client/mod.rs::validate_write_priority"
   ],
   "positive_tests": [
    "crates/bacnet-services/src/write_property.rs::outbound_priority_none_and_all_valid_values_preserve_bytes",
    "crates/bacnet-client/src/client/write_priority_tests.rs::write_priority_valid_direct_local_routed_preserve_exact_wire_and_complete",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_all_valid_priorities_noncommandable_and_null_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-services/src/write_property.rs::outbound_priority_validation_is_transactional",
    "crates/bacnet-client/src/client/write_priority_tests.rs::write_priority_invalid_direct_local_routed_and_batch_never_admit_or_send",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_invalid_priority_all_entrypoints_synchronously_before_start",
    "crates/rusty-bacnet/tests/test_write_priority.py::WritePriorityTests::test_mixed_invalid_batch_has_no_valid_prefix_traffic"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#readproperty--writeproperty",
    "docs/python-api.md#write_propertyaddress-object_id-property_id-value-prioritynone-array_indexnone"
   ],
   "notes": [
    "Refs #791. Narrow outbound validation evidence, not complete WriteProperty qualification. Encoder validation is transactional, including a prepopulated output buffer; inbound decoder formal errors remain distinct.",
    "Python direct, auto-routed and multi-device WP use the shared priority rule; a mixed invalid batch is rejected before dispatch. Valid NULL and noncommandable behavior remains unchanged. WPM preflight (#793), structured batch results (#788) and endpoint source WP are outside this row. Global evidence pins and other row statuses remain unchanged."
   ]
  },
  {
   "id": "BACNET-LOCAL-MUTATION-POLICY",
   "standard_anchor": "Local operator authorization policy; Clauses 14, 15 and 13 COV service execution boundaries; not a normative authentication claim",
   "priority": "P1",
   "requirement_summary": "Python constructor configuration selects the existing standalone native mutation policy before startup, with denied mutations preserving state and reads/trusted local writes remaining available.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-server/src/mutation.rs::MutationPolicy",
    "crates/bacnet-server/src/server/requests/mutations.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/src/server/server_methods/lifecycle.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/requests/mutation_policy_tests.rs::mutation_policy_matrix_all_ten_decisions_and_post_issuance_reauthorization",
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyWireTests::test_default_and_explicit_permissive_write_controls"
   ],
   "negative_tests": [
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyWireTests::test_deny_all_preserves_service_families_and_local_control",
    "crates/rusty-bacnet/tests/test_mutation_policy.py::MutationPolicyConfigurationTests"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/mutation-policy.md#local-mutation-authorization",
    "docs/python-api.md#bacnetserver",
    "docs/rust-api.md#building-a-server"
   ],
   "notes": [
    "Refs #768. Keyword-only mutation_policy accepts permissive (native default) or deny_all and stores the native enum. Invalid strings/type fail synchronously before transport preparation or startup drain.",
    "The generic builder owns one gate across transports; installed B/IP tests cover exact denial and unchanged property/object/list/file state, denied COV, default/explicit permissive writes, remote reads and trusted local writes.",
    "Native tests retain exhaustive ten-service policy/authorizer/counter coverage. No Python callbacks, duplicate gate, certificate principal or broader clause qualification. DCC, ReinitializeDevice, LifeSafety, Audit and endpoint Device-write authorization remain separate; #524 remains open. Global evidence pins and existing row statuses are unchanged."
   ]
  },
  {
   "id": "BACNET-15-ENDPOINT-DEVICE-WRITE",
   "standard_anchor": "Clause 15.9; Clause 12.11 Protocol_Services_Supported",
   "priority": "P1",
   "requirement_summary": "Explicitly authorized endpoint WriteProperty for the one local Device Description and installed source Audit recipient, with matching executed-service advertisement.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-endpoint/src/device_writes.rs",
    "crates/bacnet-endpoint/src/bip.rs",
    "crates/bacnet-server/src/server/requests/endpoint_responder.rs",
    "crates/bacnet-objects/src/traits.rs::device_authority_internal"
   ],
   "positive_tests": [
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_profile_matches_execution_with_and_without_identity",
    "crates/bacnet-endpoint/src/device_write_tests.rs::bip_device_write_authorized_round_trip_and_service_readback",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_authorizes_exact_context_and_preserves_reply_tx",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_direct_and_routed_egress_preserve_destination",
    "crates/bacnet-endpoint/src/source_reporter_forwarding_tests.rs::typed_device_authority_is_forwarded_without_copying",
    "crates/bacnet-server/src/handlers/tests/audit_recipient_writes.rs::recipient_null_relinquishment_is_noop_and_wpm_continues",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_null_relinquishment_is_authorized_noop",
    "crates/bacnet-server/src/handlers/tests/device_description_writes.rs::device_description_full_handler_null_is_noop_and_priority_range_is_typed",
    "crates/bacnet-endpoint/src/source_recipient_tests.rs::source_recipient_local_and_authorized_wire_pair_bypass_ordinary_filters"
   ],
   "negative_tests": [
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_preflight_errors_are_atomic_and_retryable",
    "crates/bacnet-endpoint/src/device_write_tests.rs::device_write_rejects_device_shaped_custom_object_without_authority",
    "crates/bacnet-endpoint/src/device_write_tests.rs::endpoint_device_write_actual_ingress_rejects_source_reporter_and_stops",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_default_refusal_and_panic_never_mutate",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_rejects_scope_index_type_priority_and_malformed_before_policy",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_group_silence_segment_abort_and_wpm_reject",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_shutdown_while_waiting_for_database_never_commits",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_lower_level_authority_before_policy",
    "crates/bacnet-server/src/server/requests/endpoint_device_write_tests.rs::endpoint_device_write_revalidates_replacement_after_authorization",
    "crates/bacnet-services/src/write_property.rs::write_property_priority_range_errors_are_typed_for_all_unsigned_widths"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#authorized-endpoint-device-writes authorized endpoint Device writes",
    "crates/bacnet-endpoint/src/lib.rs narrow server scope"
   ],
   "notes": [
    "Refs #737, #431, #524. Mandatory Rust MutationAuthorizer opt-in; absence preserves the existing RP-only responder. Scope is one concrete built-in Device.Description plus Audit_Notification_Recipient when the complete endpoint source runtime is installed (BACNET-19-SOURCE-READ-PROPERTY).",
    "Local configuration preflight validates server role, unique Device authority and optional matching identity before mutation or transport startup. Enabled Device and identity advertise RP+WP; unsupported explicit identity service bits fail.",
    "Device broad standalone defaults are replaced by actual endpoint execution profile. Callback refusal or panic denies without mutation; context retains immediate peer, claimed routed source, provenance and invoke ID.",
    "Group silence, segmentation Abort, reply_tx and direct/routed response paths are preserved. Clause 15.9 priority1-16 is ignored for noncommandable Description. Authorized NULL relinquishment succeeds unchanged.",
    "Legal unsigned priorities outside1-16 return SERVICES/PARAMETER_OUT_OF_RANGE, while malformed encodings remain decoding failures. Absent targets/properties return UNKNOWN_OBJECT/UNKNOWN_PROPERTY and known out-of-scope writes are denied.",
    "The responder revalidates concrete typed Device authority under its commit lock and commits through that authority, including lower-level direct use and database replacement. The shared Audit_Notification_Recipient WP/WPM boundary also preserves exact NULL relinquishment as an operation; NULL is not Recipient state, a default or a disabled sentinel.",
    "Its object owner must preserve state and permit WPM continuation. Deterministic and B/IP loopback evidence only. General database writes, WPM, inbound completed-response replay cache, Python callback APIs, full endpoint mutation parity, BIBB/BTL and Audit conformance remain excluded. No full-protocol status promotion."
   ]
  },
  {
   "id": "BACNET-4-ARCHITECTURE",
   "standard_anchor": "Clause 4",
   "priority": "P2",
   "requirement_summary": "BACnet four-layer collapsed architecture is represented by focused crates for application, network, and data-link responsibilities.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "Cargo.toml",
    "docs/architecture.md",
    "crates/bacnet-*/src"
   ],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [
    "README.md#crates workspace crate table and architecture guide link",
    "docs/architecture.md#crate-layout-and-selected-dependencies crate graph"
   ],
   "notes": [
    "Initial architecture row; later PRs should map exact Clause 4 responsibilities to crate boundaries."
   ],
   "evidence": [
    "Workspace crates and `docs/architecture.md` establish the current architecture map."
   ]
  },
  {
   "id": "BACNET-5-TSM-CLIENT",
   "standard_anchor": "Clause 5.4.4",
   "priority": "P1",
   "requirement_summary": "Client transaction state machine behavior, timeouts, retries, aborts, and segmented response handling.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-client/src/tsm.rs",
    "crates/bacnet-client/src/client/lifecycle.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/transaction_cleanup.rs",
    "crates/bacnet-endpoint-core/src/coordinator.rs"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
    "crates/bacnet-client/src/tsm/tests.rs::segmented_admission_and_request_timeout_are_serialized",
    "crates/bacnet-client/src/tsm/tests.rs::retry_send_failure_recheck_preserves_later_segmented_admission",
    "crates/bacnet-client/src/tsm/tests.rs::stale_segment_timer_generation_cannot_cancel_new_activity",
    "crates/bacnet-client/src/tsm/tests.rs::stale_owner_cannot_mutate_reused_transaction_key",
    "crates/bacnet-client/src/client/request_timer_tests.rs::max_retry_budget_sends_exactly_255_retransmissions",
    "crates/bacnet-client/src/client/request_timer_tests.rs::blocked_retry_does_not_block_segment_admission_or_cancel_on_send_failure",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_response_stops_request_timer_and_completes",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segment_activity_restarts_the_receive_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_response_stops_its_request_timer",
    "crates/bacnet-client/src/client/segmented_receive_lifecycle_tests.rs::segmented_request_timeout_cleanup_preserves_replacement_sender",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::delayed_timeout_cleanup_preserves_newer_segmented_response",
    "crates/bacnet-endpoint-core/src/coordinator_tests.rs::notification_abort_releases_for_reuse_and_stale_cleanup_cannot_release_replacement",
    "crates/bacnet-server/src/server/notification_transactions_tests.rs::notification_terminals_complete_exactly_once",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests/recipient_abort.rs::recipient_abort_ends_a_confirmed_event_notification_without_retries",
    "crates/bacnet-server/src/server/cov_confirmed_baseline_tests.rs::confirmed_report_aborted_by_the_subscriber_is_not_retried"
   ],
   "negative_tests": [
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::segment_timer_timeout_ends_the_reassembly_session",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_reassembly_after_tsm_lock_contention",
    "crates/bacnet-client/src/client/segmented_timeout_tests.rs::caller_cancellation_reclaims_segmented_request_sender",
    "crates/bacnet-endpoint-core/src/coordinator_tests.rs::abort_direction_is_the_same_for_every_lease_owner",
    "crates/bacnet-server/src/server/notification_transactions_tests.rs::mismatches_and_nonterminals_leave_notification_pending"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#features async client and server transaction handling",
    "docs/python-api.md#transport-configuration-examples transport examples"
   ],
   "notes": [
    "Clause 5.4.4.3 segmented ComplexACK admission stops RequestTimer after segment zero is saved. TSM-owned phase and activity-generation transitions serialize request retry authorization against admission without holding the TSM lock across transport I/O, and reject stale SegmentTimer expiry after new, duplicate, or out-of-order activity.",
    "Each registration also carries an immutable owner identity that qualifies request timer expiry, cancellation, receive-state activity/reset/completion, and dispatch-owned cleanup across immediate Invoke ID reuse. Clause 5.4.4.4 receive timeout uses four APDU segment timeouts, returns the local TSM_TIMEOUT ABORT.indication, promptly reclaims reassembly state without inbound traffic, and sends no peer PDU.",
    "#1155: a confirmed COV, COV-multiple, Event or audit notification is a requesting-side transaction too, so the recipient answers it as the server and its Abort has the server flag set (Clause 5.4.4 AbortPDU_Received).",
    "The shared outbound coordinator now ends every lease, notification or client request, only on a server-flagged Abort and refuses one with the flag clear; before, notification leases expected the flag clear, refused the recipient's Abort and retried until the retries ran out. The broader Clause 5.4.4 transition matrix still needs audit."
   ],
   "evidence": [
    "Issue #379 covers Clause 5.4.4.4, and issue #380 covers Clause 5.4.4.3. Client TSM phase and activity-generation transitions stop RequestTimer after segment zero is saved, serialize segment admission against retry authorization without holding the TSM lock across transport I/O, and reject stale SegmentTimer expiry after qualifying activity.",
    "Each registration has an immutable owner identity that qualifies timer expiry, cancellation, receive-state activity/reset/completion, and dispatch-owned cleanup across immediate Invoke ID reuse. Both outgoing request paths enter SEGMENTED_CONF for a segmented response; its receive timer spans four APDU segment timeouts, restarts on segment activity, returns the local `TSM_TIMEOUT` ABORT.indication, promptly reclaims reassembly state without inbound traffic, and sends no peer PDU.",
    "Under `crates/bacnet-client/src`, code anchors are `tsm.rs`, `client/lifecycle.rs`, `client/requests.rs`, `client/segmentation.rs`, and `client/transaction_cleanup.rs`. Focused evidence in `client/request_timer_tests.rs`, `client/segmented_receive_lifecycle_tests.rs`, `client/segmented_timeout_tests.rs`, and `tsm/tests.rs` covers retry bounds and races, request-timer handoff, segment activity, receive timeout, cancellation under lock contention, outgoing segmented-request cancellation, stale timer generations, and delayed cleanup after key reuse. The broader Clause 5.4.4 transition matrix still needs audit."
   ]
  },
  {
   "id": "BACNET-5-TSM-SERVER",
   "standard_anchor": "Clause 5.4.5",
   "priority": "P1",
   "requirement_summary": "Server transaction state machine behavior, segmented request handling, routed peer correlation, SegmentACK behavior, and abort/reject mapping.",
   "status": "implementation-present-needs-state-machine-audit",
   "code_anchors": [
    "crates/bacnet-server/src/server/mod.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/responses.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-server/src/server/confirmed_request_tracker.rs",
    "crates/bacnet-server/src/server/requests/confirmed_response.rs",
    "crates/bacnet-network/src/layer_issuance.rs::send_apdu_on_issuance"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-server/src/server/tests.rs::segmented_transaction_key_identity_matrix",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_reassembly_survives_immediate_router_change_and_replies_on_current_path",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_source_segment_ack_and_abort_match_across_immediate_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_after_negative_ack_zero",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_sets_npdu_expecting_reply_for_segments",
    "crates/bacnet-server/src/server/confirmed_issuance_tests.rs",
    "crates/bacnet-server/src/server/confirmed_segmented_lifetime_tests.rs::segmented_child_keeps_pending_after_parent_returns_through_final_ack"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::routed_peer_abort_through_new_router_removes_existing_reassembly_session",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_same_peer_replacement_cancels_old_sender_across_routers",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::client_abort_routed_by_dispatch_terminates_segmented_complex_ack",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_client_abort_not_blocked_by_full_segment_ack_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_does_not_wait_for_full_old_queue",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::same_key_replacement_is_rejected_when_live_sender_permits_are_exhausted",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::segmented_complex_ack_rejects_new_sender_when_active_sender_limit_reached",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::overlapping_same_peer_invoke_id_cancels_old_segmented_sender",
    "crates/bacnet-server/src/server/confirmed_response_lifetime_tests.rs",
    "crates/bacnet-server/src/server/confirmed_tracker_tests.rs",
    "crates/bacnet-network/src/issuance_tests.rs",
    "crates/bacnet-server/src/server/confirmed_segmented_lifetime_tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#features async client and server transaction handling"
   ],
   "notes": [
    "Server segmented transaction identity follows Clauses 5.3.5.3 and 6.2: valid routed SNET/SADR plus Invoke ID is stable across immediate routers, while local transactions use immediate MAC plus Invoke ID.",
    "Invalid routed metadata retains the immediate MAC and supplied metadata defensively. ConfirmedRequest reassembly, peer Abort removal, SegmentACK/Abort dispatch, and segmented ComplexACK sender registration use the same private key helper.",
    "Reply frames continue to use the current or captured immediate router MAC with NPDU DNET/DADR; the canonical empty-MAC sentinel is never a physical destination. Focused tests cover the identity matrix, routed request continuation and reply routing across routers, immediate peer-Abort cleanup, matching and mismatched routed sender events, and canonical sender replacement without stale cleanup.",
    "Existing send-side evidence remains: SegmentACKs with the server bit set are ignored; either ACK flavor naming the current segment advances; only a negative ACK naming the immediately preceding segment retransmits the current segment; stale and out-of-range ACKs are ignored; timeout, capacity, nonblocking dispatch, cancellation, and cleanup behavior remain covered. The row remains below supported status pending a fuller server TSM transition audit, configured APDU segment timeout/retry exposure, and broader Reject/Error failure mapping coverage.",
    "Refs #876: ordinary generic exact duplicate detection is pending-only, bounded to 256 entries and 64 KiB of service-request bytes per tracked entry. Unsegmented ownership retires after APDU/NPDU encoding at local network issuance or synchronous MS/TP reply handoff, before eventual transport Result.",
    "Byte-identical Invoke ID reuse then executes again. Segmented ownership moves to the child through final ACK or terminal outcome; generated terminal Abort retires at local issuance even while its send is held.",
    "Cancellation, errors and rejected spawn drop ownership. Request-task and segmented-send permits remain independent. LSO completed replay and Audit receipts are separate unchanged policies; direct leaf/incarnation keys remain in generic and LSO stores.",
    "Deterministic full-server direct/routed controls and virtual-clock child tests are local operation evidence, not physical emission/peer receipt or #524 response affinity/control confinement. See standard-135-2020-ledger.md#ordinary-confirmed-transaction-lifetimes."
   ],
   "evidence": [
    "Server segmented transaction identity follows Clauses 5.3.5.3 and 6.2: valid routed SNET/SADR plus Invoke ID is stable across immediate routers, while local transactions use immediate MAC plus Invoke ID.",
    "`crates/bacnet-server/src/server/mod.rs` owns the private key helper; `lifecycle.rs`, `dispatch.rs`, and `segmentation.rs` use it for request reassembly, peer Abort removal, SegmentACK/Abort dispatch, and segmented ComplexACK sender registration.",
    "Replies still use the current or captured immediate router MAC with NPDU DNET/DADR, never the canonical empty-MAC sentinel. Focused evidence in `server/tests.rs`, `server/segmentation_tests/request_reassembly.rs`, and `server/segmentation_tests/routing_overlap.rs` covers the identity matrix, request continuation and reply routing across routers, immediate peer-Abort cleanup, routed sender matching/mismatch, and canonical replacement without stale cleanup.",
    "Existing send-side evidence remains: SegmentACKs with the server bit set are ignored; either ACK flavor naming the current segment advances; only a negative ACK naming the immediately preceding segment retransmits the current segment; stale and out-of-range ACKs are ignored; timeout retries retransmit before idle cleanup without a final timeout Abort; dispatch stays nonblocking; active senders are capped; and replacement cancels the older sender. Remaining gaps include full server TSM transition audit, configured APDU segment timeout/retry exposure, and broader Reject/Error mapping coverage."
   ]
  },
  {
   "id": "BACNET-5-SEGMENTATION-WINDOW",
   "standard_anchor": "Clauses 5.2-5.4",
   "priority": "P1",
   "requirement_summary": "Only Confirmed-Request and ComplexACK may be segmented; SegmentACK windows and modulo-256 sequence handling are enforced.",
   "status": "implementation-present-needs-window-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/segmentation.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs",
    "crates/bacnet-server/src/server/dispatch.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/segmented_receive.rs",
    "crates/bacnet-server/src/server/segmentation.rs",
    "crates/bacnet-server/src/server/segmentation_tests"
   ],
   "positive_tests": [
    "crates/bacnet-integration-tests/tests/server/segmentation_rx.rs",
    "crates/bacnet-integration-tests/tests/server/segmentation_tx.rs",
     "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_after_negative_ack_zero",
     "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_advances_when_retransmitted_current_segment_receives_negative_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_current_segment_after_negative_ack_previous_sequence",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_stale_positive_final_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_retransmits_after_segment_ack_timeout_then_goes_idle",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_matches_addendum_examples",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_uses_modulo_256_arithmetic",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::incomplete_window_silences_ndup_duplicates_then_naks_the_next"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_future_positive_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_out_of_range_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_ignores_segment_ack_with_server_bit_set",
    "crates/bacnet-server/src/server/segmentation_tests/ack_window.rs::segmented_complex_ack_aborts_after_repeated_negative_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::dispatch_ack_flood_does_not_drop_valid_segment_ack",
    "crates/bacnet-server/src/server/segmentation_tests/control_limits.rs::dispatch_returns_when_segment_ack_queue_is_full",
    "crates/bacnet-server/src/server/segmentation_tests/routing_overlap.rs::routed_source_segment_ack_and_abort_match_across_immediate_routers",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_is_false_before_current_window_receives_a_segment",
    "crates/bacnet-encoding/src/segmentation.rs::tests::duplicate_in_window_does_not_apply_ordinary_sequence_ordering",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::window_one_duplicate_gets_immediate_negative_ack_without_payload_mutation",
    "crates/bacnet-client/src/client/segmented_receive_duplicate_tests.rs::out_of_order_and_window_boundary_reset_the_duplicate_baseline",
    "crates/bacnet-server/src/server/segmentation_tests/request_reassembly.rs::duplicate_segment_zero_draws_negative_ack_and_transfer_survives",
    "crates/bacnet-server/src/server/segmentation_tests/duplicate_window.rs::out_of_order_segment_naks_immediately_and_resets_duplicate_state"
   ],
   "benchmarks": [
    "benchmarks/src/stress/segmentation.rs"
   ],
   "public_claims": [
    "docs/python-api.md#segmentation segmentation support"
   ],
    "notes": [
     "Receive-side client SEGMENTED_CONF and server SEGMENTED_REQUEST now use the Clause 5.4.2.2 predicate corrected by Addendum 135-2020ch, with modulo-256 unit vectors. Per-session DuplicateCount uses ActualWindowSize as Ndup: exactly Ndup in-window duplicates are discarded silently, the next is NAKed, and true out-of-order segments are NAKed immediately.",
     "Focused tests cover window one, windows greater than one, client/server baseline resets, ACK roles and fields, and byte-exact payload survival. The row remains below supported status pending multi-segment send-window behavior, full-transfer modulo-256 wrap evidence, max APDU/max segment boundaries, and broader TSM transition coverage."
    ],
    "evidence": [
     "Client SEGMENTED_CONF and server SEGMENTED_REQUEST now use the Clause 5.4.2.2 `DuplicateInWindow` predicate corrected by Addendum 135-2020ch. Modulo-256 unit vectors and loopback receive tests cover window one, windows greater than one, exactly `ActualWindowSize` silent duplicates before a NAK, immediate out-of-order NAKs, client/server baseline resets, ACK roles and fields, and payload integrity. Remaining gaps include multi-segment send-window behavior, full-transfer modulo-256 wrap evidence, max APDU/max segment boundaries, and broader TSM transition coverage."
    ]
  },
  {
   "id": "BACNET-5-ROUTED-PATH-LIMIT",
   "standard_anchor": "Clauses 5.2.1.2, 6.4.4, and 19.4",
   "priority": "P1",
   "requirement_summary": "Confirmed routed APDU sizing combines peer, local transport, and path NPDU evidence, while an exactly correlated too-long network rejection terminates the active owner and narrows later sends.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-client/src/client/routed_path_limits.rs",
    "crates/bacnet-client/src/client/requests.rs",
    "crates/bacnet-client/src/client/segmented_request.rs",
    "crates/bacnet-client/src/client/segmentation.rs",
    "crates/bacnet-client/src/tsm.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_decodes_typed_reason_and_dnet",
    "crates/bacnet-network/src/layer_delivery_tests.rs::opted_in_network_control_stream_preserves_start_apdu_receiver",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::routed_sizing_uses_conservative_and_configured_forwarded_envelopes",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::reason_4_completes_exact_caller_learns_bound_and_does_not_retry",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::same_path_serializes_while_a_second_router_remains_concurrent",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::capacity_cleanup_never_splits_a_held_or_waiting_same_path_gate"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/npdu.rs::tests::reject_message_to_network_payload_requires_exact_length",
    "crates/bacnet-network/src/layer_delivery_tests.rs::network_controls_without_opt_in_are_discarded_without_stopping_apdu_ingress",
    "crates/bacnet-client/src/client/routed_path_limit_tests.rs::subminimum_path_cap_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::unmatched_controls_and_direct_requests_do_not_change_path_policy",
     "crates/bacnet-client/src/client/routed_path_segment_capacity_tests.rs::reason_4_during_segmented_send_prevents_window_retransmission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::configured_capacity_exhaustion_fails_before_registration_or_emission",
     "crates/bacnet-client/src/client/routed_path_limit_tests.rs::cancelled_generation_quarantines_delayed_reason_4_before_next_send",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::configured_and_learned_evidence_are_never_evicted_for_capacity",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::control_queued_before_activation_cannot_claim_the_new_generation",
     "crates/bacnet-client/src/client/routed_path_limits_tests.rs::claimed_control_cannot_complete_reused_invoke_id_for_new_owner"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#routed-confirmed-request-limits routed confirmed-request limits"
   ],
    "notes": [
     "The path key is immediate-router MAC plus DNET, separate from discovery state. Unknown paths use a 228-octet NPDU envelope; the forwarded NPCI allowance includes destination and source fields using the client's local transport MAC, so six-octet addresses leave 207 APDU octets and an explicitly configured 1497-octet path leaves 1476 before peer or local-link constraints.",
     "Configured evidence and process-lifetime learned exclusive upper bounds combine by minimum. One active owner per path makes reason-4 completion owner-qualified; learning occurs only when that completion wins, and retry/window retransmission stops afterward.",
     "Path state is capped at 256 entries; deterministic idle reclamation never removes configured/learned evidence or a gate with an owner/waiter, and exhaustion fails before TSM registration. Ambiguous termination holds the same-path gate through a configuration-derived stale-control quarantine, while monotonic network-ingress sequencing prevents controls queued before activation from claiming a later generation.",
     "Malformed, unmatched, stale, wrong-router, wrong-DNET, other-reason, and direct traffic do not mutate policy. Full active probing, persistent cache, router enforcement, and unconfirmed-traffic changes remain deferred. Third-party conformance evidence is still required."
    ]
  },
  {
   "id": "BACNET-6-NPDU-CONTROL",
   "standard_anchor": "Clause 6.2",
   "priority": "P1",
   "requirement_summary": "NPDU version, control bits, priority, DER, DNET/DADR/SNET/SADR, and hop count validation.",
   "status": "implementation-present-needs-negative-tests",
   "code_anchors": [
    "crates/bacnet-encoding/src/npdu.rs",
    "crates/bacnet-encoding/src/npdu/decode_error.rs",
    "crates/bacnet-network/src/layer.rs",
    "crates/bacnet-network/src/layer_admission.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/npdu/address_bound_tests.rs::{npdu_address_bound_matches_the_recipient_bound,boundary_address_lengths_decode_and_round_trip_for_either_field,source_refusal_reports_the_npdu_dnet,destination_refusal_carries_the_source_behind_it}",
    "crates/bacnet-network/src/address_bound_tests.rs::non_router_drops_and_counts_an_over_long_address_in_either_field"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/npdu/address_bound_tests.rs::{over_long_address_length_is_refused_for_either_field,over_long_length_is_refused_before_the_address_is_read,source_refusal_reports_the_npdu_dnet,destination_refusal_carries_the_source_behind_it,address_too_long_reads_as_out_of_range,encoder_refuses_an_address_past_the_bound_for_either_field}",
    "crates/bacnet-network/src/address_bound_tests.rs::non_router_drops_and_counts_an_over_long_address_in_either_field"
   ],
   "benchmarks": [
    "benchmarks/benches/encoding.rs"
   ],
   "public_claims": [
    "docs/architecture.md#packet-flow packet flow",
    "docs/rust-api.md#npdu NPDU address-length bound (#1141)"
   ],
   "notes": [
    "Reserved-bit negative tests remain required: reserved control bits still only log a warning. #1141 covers malformed address lengths. The NPDU codec holds DLEN and SLEN to NpduAddress::MAX_MAC_LEN, 18 octets, the same bound as BACnetAddress::MAX_MAC_LEN (#1124).",
    "Table 6-2 (Clause 6.2.2.2) needs at most 7 octets for any standard data link, and the longest MAC this stack serves is the 18-octet B/IPv6 form. decode_npdu refuses a longer length with NpduDecodeError::AddressTooLong before reading the address octets, whether or not they are present, and reports the NPDU's DNET when it has one.",
    "For an over-long DADR it also reports the SNET/SADR behind it, read past the DLEN octets the frame announces, when a complete and valid one is there (#1158), so the router can address its reject; encode_npdu refuses a longer address with Error::Encoding (the limit was 255).",
    "The non-router NetworkLayer drops such an NPDU before APDU or control admission and counts it in address_length_drops(); a non-router sends no reject. The router side is under BACNET-6-ROUTER-MESSAGES. Tests feed hand-built wire bytes for each address field: 19 and 255 are refused, 1, 6 and 18 decode and re-encode unchanged."
   ],
   "evidence": [
    "NPDU codec and network layer paths exist."
   ]
  },
  {
   "id": "BACNET-6-ROUTER-MESSAGES",
   "standard_anchor": "Clauses 6.4-6.6",
   "priority": "P1",
   "requirement_summary": "Router discovery, route tables, network messages, reject reasons, busy/available messages, and broadcast forwarding behavior.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-network/src/router",
    "benchmarks/src/stress/router.rs"
   ],
   "positive_tests": [
    "crates/bacnet-network/src/address_bound_tests.rs::router_rejects_an_over_long_address_toward_a_dnet_with_reason_6",
    "crates/bacnet-network/src/reject_route_tests.rs::{router_rejects_a_relayed_npdu_toward_its_snet_sadr,router_rejects_a_local_npdu_with_a_local_unicast,router_relays_a_received_reject_to_the_node_its_dnet_names,chained_routers_carry_a_reject_back_to_the_originating_device}",
    "crates/bacnet-network/src/router/reject_tests.rs::{send_reject_addresses_the_originator_or_the_local_sender,relay_routes_a_received_reject_by_its_dnet}"
   ],
   "negative_tests": [
    "crates/bacnet-network/src/address_bound_tests.rs::{router_rejects_an_over_long_address_toward_a_dnet_with_reason_6,router_drops_an_over_long_broadcast_or_local_npdu_without_a_reject}",
    "crates/bacnet-network/src/reject_route_tests.rs::router_falls_back_to_a_local_unicast_when_the_sadr_is_too_long",
    "crates/bacnet-network/src/router/reject_tests.rs::relay_drops_a_received_reject_it_cannot_route"
   ],
   "benchmarks": [
    "benchmarks/src/bin/bacnet_router.rs"
   ],
   "public_claims": [
    "docs/architecture.md#multi-network-routing router model",
    "docs/rust-api.md#bacnet-network over-long DADR/SADR handling (#1141)",
    "docs/rust-api.md#bacnet-network reject addressing and relay (#1158)"
   ],
   "notes": [
    "Needs in-memory or Docker multi-network conformance evidence.",
    "#1141: an NPDU whose DLEN or SLEN is past NpduAddress::MAX_MAC_LEN (18) is neither forwarded nor delivered locally, and BACnetRouter::address_length_drops() counts it. When it names a specific DNET, the router rejects it with Reject-Message-To-Network reason 6 (ADDRESSING_ERROR, Clause 6.4.4, which covers an invalid DADR or SADR length) for that DNET, addressed like its other rejects (#1158, below).",
    "A global broadcast draws no reject, as elsewhere in this router, and an NPDU without a DNET has no network to name, so both are only dropped. In-memory loopback tests cover both address fields: the reject, the 18-octet boundary forwarded intact through a learned route, and the silent drops, each fenced by the next frame on every port and the local queue.",
    "#1158: every reject the router originates (reason 1 for an unknown or unreachable DNET, 2 for a busy one, 3 for an unknown message type, 6 for an over-long address) goes through one helper, send_reject in router/reject.rs.",
    "Per Clause 6.4.4 a reject is meant for whoever first sent the refused message, which that message's source fields identify. When the refused NPDU carries SNET/SADR, the reject names that node as its DNET/DADR with hop count 255 and goes back out the arrival port as a unicast to the link sender, the router that relayed the NPDU; without SNET/SADR it stays a local unicast to the sender.",
    "For reason 6, decode_npdu reports the SNET/SADR behind an over-long DADR. When the SADR is the over-long field, or nothing usable follows the DADR, the originator cannot be addressed, and the reject falls back to a local unicast to the link sender, the only node that can be told.",
    "A received reject is relayed by its DNET/DADR through the normal forwarding path (Clauses 6.5 and 6.6.3.5): stripped and unicast to the DADR when the DNET is directly connected, otherwise passed to the next hop with one hop spent.",
    "One with no DNET, the global DNET, the arrival network or an unrouted DNET stops at this router, and nothing answers a reject. Before #1158 the relay took the received reject's SNET/SADR for the originator.",
    "Loopback tests compare every reject byte for byte, relayed and local, for each call site that originates one, plus the reason-6 fallback, the relay, and a two-router chain that carries a reject from the far router back to the device."
   ],
   "evidence": [
    "Router code and stress benchmark paths exist."
   ]
  },
  {
   "id": "BACNET-7-ETHERNET-LLC",
   "standard_anchor": "Clause 7",
   "priority": "P2",
   "requirement_summary": "BACnet Ethernet LLC framing and platform-specific raw Ethernet support are validated or explicitly limited.",
   "status": "implementation-present-needs-platform-tests",
   "code_anchors": [
    "crates/bacnet-transport/src/ethernet*",
    "crates/bacnet-transport/Cargo.toml"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/ethernet/tests.rs",
    "crates/bacnet-integration-tests/tests/ethernet_network_numbers.rs"
   ],
   "negative_tests": [
    "crates/bacnet-integration-tests/tests/ethernet_network_numbers/peer.py"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#transports Ethernet row",
    "docs/rust-api.md#feature-flags ethernet feature"
   ],
   "notes": [
    "Opt-in Linux Docker virtual-link tests with NET_RAW independently capture UI, XID and TEST behavior, 802.3 length/padding, full-server/client Number replies and raw-FD cleanup. Own-MAC/all-FF admission before all LLC handling and all-FF-only logical group are local single-link policy.",
    "Off-target unicast/multicast frames were actually delivered by the fixture kernel; software admission vectors remain separate evidence. Drop aborts the receive owner; canceled stop retains and rejoins it before completion. Physical-LAN/hardware and full Clause 7 qualification remain pending; raw-socket tests stay opt-in and out of ordinary CI."
   ],
   "evidence": [
    "Ethernet transport claim exists; platform tests remain open."
   ]
  },
  {
   "id": "BACNET-8-ARCNET",
   "standard_anchor": "Clause 8",
   "priority": "P3",
   "requirement_summary": "ARCNET data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ],
   "evidence": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-9-MSTP-FRAMES",
   "standard_anchor": "Clause 9.3",
   "priority": "P2",
   "requirement_summary": "MS/TP frame encode/decode, CRC, address validation, extended-frame handling, and serial transport assumptions.",
   "status": "implementation-present-needs-source-review",
   "code_anchors": [
    "crates/bacnet-transport/src/mstp_frame.rs",
    "crates/bacnet-transport/src/mstp",
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "positive_tests": [
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "negative_tests": [
    "crates/bacnet-transport/src/mstp/tests.rs"
   ],
   "benchmarks": [],
   "public_claims": [
    "README.md#transports MS/TP row",
    "docs/rust-api.md#mstp-serial-rs-485 MS/TP"
   ],
   "notes": [
    "Needs clause-level review and hardware assumptions documented separately."
   ],
   "evidence": [
    "MS/TP frame and transport paths exist."
   ]
  },
  {
   "id": "BACNET-10-PTP",
   "standard_anchor": "Clause 10",
   "priority": "P3",
   "requirement_summary": "PTP data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ],
   "evidence": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-11-LONTALK",
   "standard_anchor": "Clause 11",
   "priority": "P3",
   "requirement_summary": "LonTalk data-link support status is classified with source evidence.",
   "status": "unknown-pending-source-review",
   "code_anchors": [],
   "positive_tests": [],
   "negative_tests": [],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "No public support claim found in the initial scan."
   ],
   "evidence": [
    "No public support claim found in the initial scan."
   ]
  },
  {
   "id": "BACNET-12-OBJECT-MODEL",
   "standard_anchor": "Clauses 12-19",
   "priority": "P1",
   "requirement_summary": "Claimed object families and services have required-property, optional-property, writable-property, service parameter, and error mapping evidence.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-objects/src",
    "crates/bacnet-server/src/handlers",
    "crates/bacnet-server/src/pics/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/priority_array_writes.rs::priority_array_all_twenty_profiles_trait_metadata_and_pics_are_read_only",
    "crates/bacnet-server/src/pics/tests.rs",
    "crates/bacnet-objects/src"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/handlers/tests"
   ],
   "benchmarks": [
    "benchmarks/src/stress/objects.rs"
   ],
   "public_claims": [
    "README.md#features object models",
    "docs/python-api.md#adding-objects-before-start Python server object methods",
    "docs/rust-api.md#bacnet-objects object model"
   ],
   "notes": [
    "Initial family row only; later work should split high-claim services and object families into detailed rows."
   ],
   "evidence": [
    "Object model, server handlers, and existing PICS generator paths exist."
   ]
  },
  {
   "id": "BACNET-12-LOG-RECORD-IDENTITY",
   "standard_anchor": "Clause 12.25 (p. 319), Clause 12.27 (p. 337), Clause 12.30 (p. 361); Clause 15.8 (pp. 745-750); Clause 21.6 (pp. 902-914)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple resident records have stable object-owned Unsigned32 sequence and Date/Time identity across accepted append, FIFO overwrite, MAX-to-1 wrap, and normal clear. Record payload projection remains family-specific.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordIdentity",
    "crates/bacnet-objects/src/log_buffer.rs::LogRecordBuffer",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogMultipleObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_assigns_one_and_wraps_max_without_zero",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_wrap_and_eviction_keep_modular_fifo_alignment",
    "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_clear_preserves_counter_and_constructor_resets_it",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_identities_align_after_eviction_and_differ_from_position",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_total_record_count_is_u32_and_wraps_max_to_one",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_projects_only_present_status_flags_as_fourth_field",
    "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_multiple_retains_raw_flags_but_projects_three_fields"
   ],
    "negative_tests": [
     "crates/bacnet-objects/src/log_buffer.rs::tests::log_buffer_rejections_do_not_consume_sequence"
    ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "In-memory storage/model foundation only; this row makes no public support claim. Sequence identity is object metadata and is never serialized in LOG_BUFFER. Trend Log alone projects a present legacy BACnetLogRecord.status_flags value as its formal optional fourth StatusFlags bitstring; Event Log and Trend Log Multiple retain that raw shared-Rust field for source compatibility but always project only Date, Time, and datum.",
     "Mandatory purge/status lifecycle behavior is tracked separately by BACNET-12-LOG-STATUS-LIFECYCLE, and the server's qualified By Sequence and By Time consumers are tracked by BACNET-15-READ-RANGE-LOG-BUFFER. Restart durability/persistence and formal EventLog notification-record modeling remain deferred."
    ]
  },
  {
   "id": "BACNET-12-LOG-STATUS-LIFECYCLE",
   "standard_anchor": "Clause 12.25 Trend Log (pp. 319-336); Clause 12.27 Event Log (pp. 337-346); Clause 12.30 Trend Log Multiple (pp. 361-378); Clause 21.6 BACnetLogStatus (p. 914); Clause 12.25.9 Log_Interval hundredths (PDF p. 319 / printed p. 317); Clause 12.25 Log_Buffer acquisition timestamps (PDF p. 320 / printed p. 318); Clause 20.2.12 local actual Date (PDF p. 848 / printed p. 846); Clause 20.2.13 local actual Time (PDF p. 849 / printed p. 847)",
   "priority": "P1",
   "requirement_summary": "Event Log, Trend Log, and Trend Log Multiple append mandatory BUFFER_PURGED and LOG_DISABLED lifecycle records with object-local Date/Time, deterministic Stop_When_Full ordering, non-recursive forced insertion, stable total-record identity, zero-capacity count-only behavior, and atomic clock/error handling.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/database/trend_poll.rs::ObjectDatabase::poll_trend_logs",
    "crates/bacnet-objects/src/log_lifecycle.rs::LogLifecycle",
    "crates/bacnet-objects/src/log_buffer.rs::OrdinaryAdmission",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogObject",
    "crates/bacnet-objects/src/trend/mod.rs::TrendLogMultipleObject",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::add_trend_record",
    "crates/bacnet-server/src/trend_log.rs::poll_trend_logs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/database/trend_poll/tests.rs (exact hundredths, lifecycle/configuration ownership, bounded failure retries, completion anchoring and width boundaries)",
    "crates/bacnet-server/src/trend_poll_lifecycle_tests.rs (queued replacement exclusion, dynamic cadence, reconciliation and shutdown)",
    "crates/bacnet-server/src/trend_log_clock_tests.rs::ordinary_poll_uses_exact_device_local_timestamp_and_hundredths",
    "crates/bacnet-server/src/server/clock_vectors.rs::civil_frames_match_independent_calendar_vectors",
    "crates/bacnet-server/src/server/clock_vectors.rs::ordinary_trend_poll_uses_synchronized_offset_and_dst_frame",
    "crates/bacnet-objects/src/log_status_tests.rs::purge_is_unconditional_initial_status_and_repeats_for_every_log_family",
    "crates/bacnet-objects/src/log_status_tests.rs::stop_before_full_omits_triggering_ordinary_and_clock_failure_is_atomic",
    "crates/bacnet-objects/src/log_status_tests.rs::enable_and_stop_when_full_transitions_emit_exactly_one_status",
    "crates/bacnet-objects/src/log_status_tests.rs::zero_capacity_counts_without_residents_and_enforces_full_enable_gate",
     "crates/bacnet-objects/src/trend/log_record_tests.rs::trend_log_keeps_log_status_and_record_status_flags_as_distinct_bitstrings",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_log_family_writability_comes_from_runtime_routes"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/trend_log_clock_tests.rs::unusable_acquisition_clock_preserves_records_and_schedule_then_retries",
    "crates/bacnet-server/src/server/clock_vectors.rs::civil_frames_enforce_concrete_year_limits_after_local_adjustment",
    "crates/bacnet-objects/src/log_status_tests.rs::status_writes_require_a_valid_clock_before_mutation",
    "crates/bacnet-objects/src/database/trend_poll/tests.rs::mandatory_status_failure_retries_and_accepted_noops_keep_cadence",
    "crates/bacnet-objects/src/log_insertion_tests.rs::fallible_trend_hook_preserves_state_on_clock_error_and_retries",
    "crates/bacnet-objects/src/log_insertion_tests.rs::fallible_insertion_keeps_count_only_success_and_rejects_unsupported_objects",
    "crates/bacnet-endpoint/src/source_reporter_trait_tests.rs::every_method_reaches_the_wrapped_object"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "Qualified PR-0702 evidence only; no full log-family support claim is made. The shared lifecycle covers explicit effective Enable transitions, Record_Count zero purges, Stop_When_Full activation/full behavior, and ordinary stop-before-full insertion.",
     "Refs #742: concrete EventLog/TrendLog/TrendLogMultiple add_record and the single BACnetObject::add_trend_record hook now return Result<(), Error>; the void hooks and compatibility adapter are removed.",
     "Missing/invalid clocks required by a status transition return DEVICE/OPERATIONAL_PROBLEM without mutation. Disabled ordinary logging and zero-capacity count-only operations remain successful without guaranteeing a resident ordinary record. Unsupported objects explicitly return OBJECT/OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.",
     "Refs #750: ordinary TrendLog polling samples the shared Device clock before each acquisition and retains its exact local date, time and hundredths; the private host-clock calendar conversion is removed.",
     "Missing or invalid frames skip acquisition without changing records or last success, then retry after repair. This skip/retry behavior is a local failure policy, distinct from the normative requirement for actual local acquisition timestamps.",
     "Refs #748/#753: database-owned schedules compare the complete selection configuration, retire on structural access, and use exact hundredths under one exclusive selection/acquisition/append guard. The former external TrendLogState and mutable Box getter are removed.",
     "Successful next intervals start at actual completion without catch-up; configuration reconciliation and failed-attempt retries use a local 100 ms bound, and slow passes yield 1 ms when another entry is already due.",
     "Poller insertion failures preserve last success and retry after clock repair; SourceReporter forwards results. Constructors, records() and raw clear() retain their behavior. ReadRange By Sequence and By Time can select the resident purge status identity under BACNET-15-READ-RANGE-LOG-BUFFER.",
     "Time-window Start_Time/Stop_Time transitions, LOG_INTERRUPTED, writable Log_DeviceObjectProperty purge paths, formal EventLog notification records, Trend Log Multiple polling, persistence/restart, and complete log conformance remain deferred."
    ]
  },
  {
   "id": "BACNET-15-READ-RANGE-LOG-BUFFER",
    "standard_anchor": "Clause 12.1.5.2 (PDF p. 164 / printed p. 162); Clause 12.27 (PDF pp. 337-340 / printed pp. 335-338); Clause 15.8 and Clause 15.8.1.1.4-15.8.1.3 (PDF pp. 747-753 / printed pp. 745-751); Clause 21.6 BACnetEventLogRecord, BACnetLogRecord, and BACnetLogMultipleRecord (PDF pp. 906, 916)",
   "priority": "P1",
    "requirement_summary": "The bundled server serves ReadRange only on a BACnetLIST target (BACNET-15-READ-RANGE-TARGET-KIND) and rejects an array index when the object classifies the property as a BACnetLIST or scalar, then selects By Position around an exact one-based list position and By Sequence or By Time through aligned resident identities for Event Log, Trend Log, and Trend Log Multiple LOG_BUFFER properties. By Time anchors positive Count at the first resident timestamp strictly newer than the specific reference and negative Count at the last resident timestamp strictly older, preserves oldest-to-newest resident order across duplicate or nonmonotonic clock-rollback timestamps, and never sorts by time. Empty misses carry no endpoint flags or First Sequence Number; nonempty identity-based results report included resident endpoints and the oldest returned record's nonzero sequence. Trend alone projects its optional top-level StatusFlags; Event and Trend Log Multiple project Date, Time, and datum only. The client validates the required nonzero First Sequence Number on every nonempty By Sequence or By Time ACK.",
   "status": "in-progress",
    "code_anchors": [
     "crates/bacnet-server/src/handlers/read_range.rs::select_signed_range",
     "crates/bacnet-server/src/handlers/read_range.rs::select_time_range",
     "crates/bacnet-server/src/handlers/read_range.rs::handle_read_range",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::is_array_property",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::is_list_property",
     "crates/bacnet-objects/src/traits.rs::BACnetObject::log_record_identities_internal",
     "crates/bacnet-client/src/read_range.rs::validate_ack"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/read_range.rs::by_position_is_one_based_signed_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_uses_exact_wrapped_identity_without_sorting",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::every_log_family_continues_by_surviving_fifo_identity",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::purge_status_record_replaces_old_sequence_continuation",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_excludes_equal_duplicates_and_reports_exact_endpoints",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_scans_resident_endpoints_without_sorting_clock_rollback",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_empty_and_no_match_are_success_without_metadata",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::every_log_family_reads_by_time_after_fifo_eviction",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::read_range_preserves_family_specific_status_projection_bytes",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::client_accepts_by_time_ack_and_continues_by_returned_sequence",
     "crates/bacnet-client/src/client/file_list.rs::tests::first_sequence_number_must_match_the_requested_range"
   ],
   "negative_tests": [
     "crates/bacnet-server/src/handlers/tests/read_range.rs::by_sequence_rejects_unnumbered_properties_and_misalignment",
     "crates/bacnet-server/src/handlers/tests/read_range.rs::item_encoding_error_keeps_response_byte_for_byte_unchanged",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::by_time_rejects_invalid_absent_or_misaligned_timestamp_identities",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::indexed_log_buffer_is_rejected_for_every_log_family",
     "crates/bacnet-server/src/handlers/tests/read_range_time.rs::zero_array_index_is_rejected_by_request_decoder"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "Qualified PR-0704 evidence only; no full ReadRange or log-family support claim is made. By Sequence and By Time are limited to LOG_BUFFER properties whose object supplies an exactly aligned resident identity view.",
     "Another list property or an absent, malformed, or misaligned timestamp identity view fails PROPERTY / LIST_ITEM_NOT_TIMESTAMPED for By Time; an unnumbered or misaligned sequence identity view fails PROPERTY / LIST_ITEM_NOT_NUMBERED for By Sequence.",
     "ReadRange applies the object-owned BACnetARRAY classification after a whole-property read, so an unknown property keeps UNKNOWN_PROPERTY and every index on these BACnetLIST LOG_BUFFER properties fails PROPERTY / PROPERTY_IS_NOT_AN_ARRAY.",
     "A target that is not a BACnetLIST fails SERVICES / PROPERTY_IS_NOT_A_LIST before either identity check (#1025). The shared raw Rust record retains status flags for source compatibility, but Clause 21.6 serializes top-level optional StatusFlags only for Trend Log, not Event Log or Trend Log Multiple.",
     "This implementation fully encodes every selected item without a separate response/PDU cap, so MORE_ITEMS remains FALSE. Response-size pagination/segmentation, persistence/restart, formal Event Log notification records, and complete ReadRange/log conformance remain deferred. No runtime PICS/service bit is changed."
    ]
  },
  {
   "id": "BACNET-12-PROPERTY-METADATA-CORE",
   "standard_anchor": "Clause 12.6, Table 12-6 (pp. 189-190); Clause 12.42, Table 12-49 (pp. 444-445); Clause 15.7.3.1 (p. 743); Annex A (pp. 964-965)",
   "priority": "P1",
    "requirement_summary": "Executable metadata classifies each effective standard property by base R, W, or O conformance, presence condition, and implemented write capability. Time Value, Binary Input, Life Safety Point (POINT_BASE 18 rows), and Life Safety Zone (ZONE_BASE 16 rows) use the metadata for property-list compatibility, ReadPropertyMultiple special selectors, and existing PICS flags; unmigrated object types retain the legacy fallback.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-objects/src/property_metadata.rs::PropertyMetadata",
    "crates/bacnet-objects/src/traits.rs::BACnetObject::property_metadata",
    "crates/bacnet-objects/src/value_types/mod.rs::TIME_VALUE_PROPERTY_METADATA",
    "crates/bacnet-objects/src/binary/input.rs::BINARY_INPUT_PROPERTY_METADATA",
     "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-server/src/handlers/read_property.rs::expand_property_reference",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_time_value",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_binary_input",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_property_list_projection_excludes_property_list",
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_all_migrated_rows_are_readable",
    "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_time_value",
     "crates/bacnet-server/src/handlers/tests/property_metadata.rs::rpm_metadata_selectors_are_exact_for_binary_input",
     "crates/bacnet-server/src/pics/property_metadata_tests.rs::pics_projects_migrated_property_metadata",
     "crates/bacnet-objects/src/life_safety/metadata.rs::tests::property_metadata_point_exact_sets_and_indexed_list",
     "crates/bacnet-objects/src/life_safety/metadata.rs::tests::property_metadata_zone_exact_sets_and_indexed_list",
     "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::pics_life_safety_point_property_metadata_is_exact",
     "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::pics_life_safety_zone_property_metadata_is_exact"
    ],
    "negative_tests": [
     "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_all_value_types_opt_in_to_metadata",
    "crates/bacnet-objects/src/property_metadata_tests.rs::property_metadata_contract_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::rpm_handler_required_vs_optional",
    "crates/bacnet-server/src/pics/tests.rs::object_type_properties_populated"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased property-metadata core"
   ],
   "notes": [
    "This is a qualifying slice of #261, not an all-object conformance claim. Canonical metadata includes Property_List; the legacy property_list projection and RPM ALL/REQUIRED omit it, while wire Property_List also omits Object_Identifier, Object_Name, and Object_Type.",
    "Conditional rows record why a present property exists, and conditional write capability contributes to the existing PICS writable flag. Date Value and every object type other than Time Value, Binary Input, Life Safety Point, and Life Safety Zone remain on the explicit legacy fallback.",
    "Life Safety POINT_BASE/ZONE_BASE rows mirror dispatch exactly: Mode carries table W and accepts only the modes in Accepted_Modes, which is network read-only like Silenced and Operation_Expected, and Tracking_Value (served on both objects since #1092) and Reliability are WhenOutOfService, writable only while Out_Of_Service is TRUE as footnote 1 of both tables asks (#1108, BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION)."
   ],
   "evidence": [
    "Time Value, Binary Input, Life Safety Point (`POINT_BASE` 18 rows), and Life Safety Zone (`ZONE_BASE` 16 rows) now carry canonical effective-property rows with base R/W/O, presence-condition, and implemented-write classifications.",
    "Their legacy property-list projection, RPM ALL/REQUIRED/OPTIONAL expansion, and existing PICS flags derive from those rows; `Property_List` remains canonical but is omitted from the legacy projection and RPM expansion.",
    "Life Safety rows mirror dispatch exactly: `Mode` carries table W and accepts only the modes in `Accepted_Modes`, which is network read-only like `Silenced` and `Operation_Expected`, and `Tracking_Value` (on both objects since #1092) and `Reliability` are `WhenOutOfService`, writable only while Out_Of_Service is TRUE as footnote 1 of both tables asks (#1108, `BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION`).",
    "Every other object type retains the prior empty-metadata fallback, so #261 remains open. Evidence: `property_metadata_tests`, RPM metadata-selector tests, PICS metadata projection, and explicit Analog Input/Date Value fallback tests."
   ]
  },
  {
   "id": "BACNET-12-ESCALATOR-STATUS-WRITABILITY",
   "standard_anchor": "Clause 12 general property conformance rules; Clause 12.60 Table 12-78 and Out_Of_Service; Clause 15.9.1.3; Clause 21 BACnetEscalatorMode, BACnetEscalatorOperationDirection, and BACnetEscalatorFault; Clause 23.1",
   "priority": "P1",
   "requirement_summary": "The Escalator object's Power_Mode, Operation_Direction, Escalator_Mode, Energy_Meter, Fault_Signals, and Passenger_Alarm properties are writable both in service under the Clause 12 implementor option and while Out_Of_Service is TRUE for simulation. Fault_Signals is a BACnetLIST of unique BACnetEscalatorFault values and may be empty; named values 0..=8 and proprietary values 1024..=65535 are accepted. Reserved, oversized, duplicate, mistyped, and non-finite inputs are refused before mutation with the Clause 15.9.1.3 PROPERTY errors.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/escalator.rs::EscalatorObject",
    "crates/bacnet-server/src/handlers/write_property.rs::decode_write_property_value",
    "crates/bacnet-server/src/pics/mod.rs::PicsGenerator::build_object_types"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_write_in_service_and_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::out_of_service_toggles_preserve_client_status_values",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::writable_predicate_matches_only_the_escalator_write_routes",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_accept_empty_singleton_and_typed_multi_value_sets",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_status_family_writes_over_wp_in_service_and_oos",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_empty_singleton_and_multi_reach_the_object_over_wp",
     "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_empty_fault_signals_wpm_prefix_stays_committed"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_reserved_oversized_and_duplicate_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::fault_signals_reject_wrong_value_shapes_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::non_finite_energy_meter_values_are_rejected_atomically",
    "crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs::all_six_status_properties_reject_wrong_datatypes_atomically",
    "crates/bacnet-server/src/handlers/tests/escalator_writes.rs::escalator_fault_signals_reject_array_index_before_empty_list_decode"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#401). Passenger_Alarm is modeled as Boolean with FALSE default. Fault_Signals uses typed EscalatorFault storage and reads as a List of Enumerated raw values; the write arm accepts the empty List, the wire decoder's singleton Enumerated shape, and multi-element Lists.",
    "A zero-element propertyValue is admitted only for Fault_Signals and Calendar Date_List (#996); the generic decoder still rejects empty payloads for other properties. Runtime dispatch and PICS use the same exact Escalator is_writable_property set: Description, Out_Of_Service, and the six status properties; Object_Name is not advertised because no arm accepts it.",
    "The served property set, including Elevator_Group, Group_ID, Installation_ID and Energy_Meter_Ref, is BACNET-12-ESCALATOR-PROPERTY-SET (#1022); while the application has set Energy_Meter_Ref, Energy_Meter takes only 0.0 and refuses other values with VALUE_OUT_OF_RANGE (#1036, covered there). Reliability simulation, intrinsic reporting and physical-device arbitration remain outside this row, which is not a complete Escalator-object conformance claim."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#401). `Power_Mode`, `Operation_Direction`, `Escalator_Mode`, `Energy_Meter`, `Fault_Signals`, and `Passenger_Alarm` accept the same validated writes in service and while `Out_Of_Service` is TRUE.",
    "`Passenger_Alarm` defaults FALSE. `Fault_Signals` stores typed `EscalatorFault` values and reads a `List` of `Enumerated`; empty, wire-singleton, and unique multi-value sets accept named 0..=8 and proprietary 1024..=65535 values.",
    "Reserved, oversized, duplicate, mistyped, and non-finite values fail atomically with the Clause 15.9.1.3 PROPERTY errors. The service decoder's zero-element exception is limited to `Fault_Signals` and Calendar `Date_List` (#996); indexed access remains rejected.",
    "A successful empty `Fault_Signals` WPM prefix stays committed when a later write fails, while a refused write leaves the prior set unchanged. `EscalatorObject::is_writable_property` matches `Description`, `Out_Of_Service`, and these six routes, without advertising `Object_Name`.",
    "Evidence: `crates/bacnet-objects/src/elevator/escalator.rs`, `crates/bacnet-objects/src/elevator/tests/escalator_status_writability.rs`, `crates/bacnet-server/src/handlers/{write_property.rs,tests/escalator_writes.rs}`.",
    "This is not a complete Escalator-object conformance claim: the served property set is `BACNET-12-ESCALATOR-PROPERTY-SET` (#1022), and Reliability simulation, an initialized `Energy_Meter_Ref`, intrinsic reporting and physical-device arbitration remain out of scope."
   ]
  },
  {
   "id": "BACNET-12-ELEVATOR-GROUP-LANDING-CALLS",
   "standard_anchor": "Clause 12.58, Table 12-76 and 12.58.9-12.58.10; Clause 21 BACnetLandingCallStatus and BACnetLiftCarDirection; Clause 23.1 Table 23-1; Clause 15.9.1.3",
   "priority": "P1",
   "requirement_summary": "The Elevator Group object's Landing_Call_Control holds one BACnetLandingCallStatus and its Landing_Calls a BACnetLIST of them. Each value is a floor number [0] (Unsigned8), then the untagged command CHOICE of direction [1] (BACnetLiftCarDirection) or destination [2] (Unsigned8), then an optional floor-text [3]; there is no frame, and the list is the plain concatenation of its elements. Landing_Call_Control is writable, as 12.58.10 requires when the property is present. A write that isn't this constructed type is refused with PROPERTY / INVALID_DATA_TYPE, bytes that don't decode as exactly one value with INVALID_DATA_ENCODING, and a well-formed value whose floor-number or destination exceeds 255, or whose direction lies outside the named values and the 1024..=65535 proprietary range, with VALUE_OUT_OF_RANGE, all without changing the stored value. Landing_Calls is read-only over the network; Table 12-76 gives it no write requirement.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/lift.rs",
    "crates/bacnet-encoding/src/constructed/landing_call_status.rs",
    "crates/bacnet-objects/src/elevator/landing_calls.rs",
    "crates/bacnet-objects/src/elevator.rs::ElevatorGroupObject"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_golden_vectors_encode_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_decodes_at_an_offset_and_stops_before_the_next_element",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_list_round_trips_and_concatenates_elements",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_starts_as_the_unknown_placeholder",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_accepts_whole_and_split_member_shapes",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_accepts_named_and_proprietary_directions",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_calls_serve_the_application_list_and_refuse_reserved_directions",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_writes_over_wp_and_reads_back_over_rp",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_calls_read_as_a_list_and_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_elevator_group_indexed_reads_and_bytes_are_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_rejects_malformed_members",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_leaves_trailing_members_to_the_caller",
    "crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs::landing_call_status_reports_oversized_members_as_range_errors",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_reserved_and_oversized_directions_atomically",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_refuses_oversized_unsigned_members_as_out_of_range",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_wrong_datatypes_atomically",
    "crates/bacnet-objects/src/elevator/tests/landing_calls.rs::landing_call_control_rejects_malformed_encodings_atomically",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_wp_refusals_preserve_the_last_call",
    "crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs::landing_call_control_wpm_keeps_the_committed_prefix"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #980"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#980). Breaking pre-1.0 retype, on the wire and in the Rust API: Landing_Call_Control was a raw Enumerated and Landing_Calls an Unsigned count, and the unused public BACnetAssignedLandingCalls is removed (#1052 brings the name back with its Clause 21 shape for the Lift's Assigned_Landing_Calls).",
    "Local policies: before any write Landing_Call_Control reads a placeholder of floor 0 with direction UNKNOWN, because the datatype has no empty form; the application owns Landing_Calls through set_landing_calls, and a Landing_Call_Control write doesn't add to it, since only the supervisory controller knows when a call becomes active or is served; following the Clause 15.9.1.3 error table, a well-formed member that exceeds its type (floor-number or destination above 255, a direction of 2^32 or more) is VALUE_OUT_OF_RANGE, like a direction above 65535, while a malformed member anywhere in the value takes precedence as INVALID_DATA_ENCODING; the codec reports the former as a local Error::OutOfRange (not a Protocol error, which would read as a remote Error-PDU) and the object maps it to PROPERTY / VALUE_OUT_OF_RANGE.",
    "The object accepts the write either as one ApplicationData or as the service decoder's one-element-per-member List, as the Loop reference properties do. Not covered here: the object's property set, which BACNET-12-ELEVATOR-GROUP-PROPERTY-SET covers (#997: Machine_Room_ID added, Group_ID held to Unsigned8, and Status_Flags, Out_Of_Service and Reliability removed), the footnote that limits Group_Mode and both landing-call properties to groups of lifts, and any dispatching behavior."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#980). `Landing_Call_Control` holds one `BACnetLandingCallStatus` (floor [0], direction [1] or destination [2], optional floor-text [3], unframed) and `Landing_Calls` a `BACnetLIST` of them, replacing a raw Enumerated and an Unsigned count (breaking on the wire; the unused public `BACnetAssignedLandingCalls` is removed).",
    "`Landing_Call_Control` stays writable (12.58.10) and refuses non-constructed values with INVALID_DATA_TYPE, undecodable or trailing bytes with INVALID_DATA_ENCODING, and a well-formed call whose floor-number or destination exceeds 255 or whose direction is reserved or above 65535 with VALUE_OUT_OF_RANGE (Clause 15.9.1.3), atomically, over WP and WPM.",
    "`Landing_Calls` is read-only and application-owned (`set_landing_calls`); a control write doesn't add to it. Before any write the control reads floor 0 / UNKNOWN. Evidence: `crates/bacnet-encoding/src/constructed/tests/landing_call_status.rs`, `crates/bacnet-objects/src/elevator/tests/landing_calls.rs`, `crates/bacnet-server/src/handlers/tests/elevator_landing_calls.rs`. Not covered: the object's property set (`BACNET-12-ELEVATOR-GROUP-PROPERTY-SET`, #997), the lift-group presence footnote, and dispatching."
   ]
  },
  {
   "id": "BACNET-12-ELEVATOR-GROUP-PROPERTY-SET",
   "standard_anchor": "Clause 12.58 and Table 12-76; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Elevator Group serves the rows Table 12-76 defines. Machine_Room_ID is a required BACnetObjectIdentifier naming the Positive Integer Value object that holds the number of the group's machine room, or instance 4194303 when the room has no number; it is readable, and a network write is refused with PROPERTY / WRITE_ACCESS_DENIED. Group_ID is a required Unsigned8, and a write above 255 is refused with PROPERTY / VALUE_OUT_OF_RANGE without changing the stored value. Group_Members is a BACnetARRAY of BACnetObjectIdentifier: read without an index it is the whole array, at index 0 the member count, at index n the n-th member, and past the last member PROPERTY / INVALID_ARRAY_INDEX; it is read-only over the network. Status_Flags, Out_Of_Service and Reliability are not Table 12-76 rows, so they are absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on any of them fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator.rs::ElevatorGroupObject",
    "crates/bacnet-objects/src/elevator/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_starts_as_the_no_number_reference",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_accepts_the_unsigned8_range",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_members_reads_by_array_index",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_elevator_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::rp_elevator_group_group_members_takes_an_array_index",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_has_no_status_flags_out_of_service_or_reliability",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_machine_room_id_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_set_machine_room_id_takes_only_positive_integer_values",
    "crates/bacnet-objects/src/elevator/tests/group_properties.rs::elevator_group_group_id_refuses_values_above_255_atomically",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_properties_outside_table_12_76_are_unknown",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_machine_room_id_reads_but_refuses_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_elevator_group_group_id_holds_to_unsigned8"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #997",
    "CHANGELOG.md Unreleased Fixed entry for #1034"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#997). Breaking pre-1.0 removal: Elevator Group used to serve Status_Flags, Out_Of_Service and Reliability through the shared common read arms, all three listed as required, with a routed Out_Of_Service write; now they are unknown properties.",
    "The object has no COV support, event state or intrinsic reporting, and the server's COV flag capture, event-notification payloads, GetAlarmSummary, GetEventInformation and GetEnrollmentSummary already treat an object without these properties as absent, so none needs an Elevator Group case.",
    "Local policies: the application sets Machine_Room_ID through set_machine_room_id, which refuses a reference to any object type other than Positive Integer Value with VALUE_OUT_OF_RANGE, as set_landing_calls does for a reserved direction; Group_ID stays network-writable, since an R row leaves writability to the implementation, and is stored as a u8, so neither the constructor (which starts it at 0) nor any local path can hold a larger value.",
    "Group_Members used to answer every array index with the whole list (#1034); it now goes through the shared BACnetARRAY reader the Lift's arrays use, and stays application-owned through add_member. This row covers the served property set only.",
    "It makes no claim that the Machine_Room_ID object exists in the device, nor for the footnote that limits Group_Mode and both landing-call properties to groups of lifts, the audit, tag and profile rows, or any dispatching behavior."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#997). Elevator Group serves only Table 12-76 rows. `Machine_Room_ID` (required `BACnetObjectIdentifier`) names the Positive Integer Value object holding the machine room's number, or instance 4194303 when there is none; it reads over RP and RPM, refuses WP with WRITE_ACCESS_DENIED, and the application sets it with `set_machine_room_id`, which refuses any other object type with VALUE_OUT_OF_RANGE.",
    "`Group_ID` (required Unsigned8) stays writable, is stored as `u8`, and refuses a write above 255 with VALUE_OUT_OF_RANGE without mutation. `Status_Flags`, `Out_Of_Service` and `Reliability` are absent from `Property_List`, the metadata, RPM `ALL`/`OPTIONAL` and PICS, and RP, RPM and WP on them return PROPERTY / UNKNOWN_PROPERTY (breaking: they used to read fixed or stored values and `Out_Of_Service` took writes).",
    "The object has no COV, event state or intrinsic reporting, and COV, event-notification and alarm/event summary consumers already treat these properties as absent. Evidence: `crates/bacnet-objects/src/elevator/{metadata.rs,tests/group_properties.rs}`, `crates/bacnet-server/src/handlers/tests/{elevator_properties.rs,read_rpm/elevator.rs,property_metadata/elevator.rs}`, `crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs`. Scope: the served property set only; no claim that the `Machine_Room_ID` object exists, nor for the lift-group presence footnote, the audit, tag and profile rows, or dispatching."
   ]
  },
  {
   "id": "BACNET-12-LIFT-CAR-MOVING-DIRECTION",
   "standard_anchor": "Clause 12.59 and Table 12-77; Clause 21 BACnetLiftCarDirection; Clause 23.1 Table 23-1; Clause 15.9.1.3",
   "priority": "P1",
   "requirement_summary": "The Lift object's Car_Moving_Direction is a BACnetLiftCarDirection. Its named values UNKNOWN (0), NONE (1), STOPPED (2), UP (3), DOWN (4) and UP_AND_DOWN (5), and the proprietary range 1024..=65535 that Table 23-1 opens for this enumeration, are accepted on write and read back unchanged. A reserved value (6..=1023) or one above 65535 is refused with PROPERTY / VALUE_OUT_OF_RANGE, and a value that isn't Enumerated with PROPERTY / INVALID_DATA_TYPE, both without changing the stored value. A new Lift reads STOPPED.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/lift.rs::LiftObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_is_typed_and_starts_stopped",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_accepts_every_named_value",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_keeps_proprietary_values",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_moving_direction_accepts_the_bacnet_lift_car_direction_domain",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator/lift.rs::rpm_lift_indexed_reads_and_bytes_are_unchanged"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_reserved_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_values_above_65535_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs::lift_car_moving_direction_refuses_wrong_datatypes_atomically",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_lift_writes_store_verbatim_with_range_gates"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #998"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#998). The write check used to admit only 0..=3, numbered as if 1 were STOPPED and 3 DOWN, so DOWN, UP_AND_DOWN and every proprietary value were refused, and a new Lift read NONE (1) where STOPPED was meant.",
    "The value is now stored as the LiftCarDirection newtype, as #932 did for the other enumerated fields, and the domain check is the one the Escalator enumerations and the landing-call direction share. The Car_Moving_Direction description lists UNKNOWN, STOPPED, UP and DOWN as the values the property takes; the write check follows the datatype and also accepts NONE and UP_AND_DOWN, leaving that choice to the application.",
    "Car_Moving_Direction stays writable in service and out of service, as before. The Lift's other Table 12-77 rows and datatypes are BACNET-12-LIFT-PROPERTY-SET (#1021). Car_Assigned_Direction, which shares the datatype and domain check, is BACNET-12-LIFT-PROPERTY-SET (#1052). Not covered here: intrinsic reporting."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#998). `Car_Moving_Direction` is stored as `LiftCarDirection` (#932 pattern) and accepts the six named values 0..=5 and proprietary 1024..=65535; reserved 6..=1023 and values above 65535 fail with VALUE_OUT_OF_RANGE and non-Enumerated values with INVALID_DATA_TYPE, atomically, over the object API and WP.",
    "The old check admitted only 0..=3, numbered as if 1 were STOPPED, so DOWN, UP_AND_DOWN and proprietary values were refused and a new Lift read NONE (1); it now reads STOPPED (2). The property description lists four of the six named values; the check follows the datatype and leaves the choice to the application.",
    "Evidence: `crates/bacnet-objects/src/elevator/tests/lift_car_moving_direction.rs`, `crates/bacnet-server/src/handlers/tests/{elevator_properties.rs,read_rpm/elevator.rs}`. The Lift's other Table 12-77 rows and datatypes are `BACNET-12-LIFT-PROPERTY-SET` (#1021). Not covered: `Car_Assigned_Direction` and intrinsic reporting."
   ]
  },
  {
   "id": "BACNET-12-LIFT-PROPERTY-SET",
   "standard_anchor": "Clause 12.59 and Table 12-77, including Out_Of_Service, Energy_Meter and Energy_Meter_Ref; Clause 12.1.5.1; Clause 21 BACnetDoorStatus, BACnetLandingDoorStatus, BACnetAssignedLandingCalls, BACnetLiftCarCallList, BACnetLiftCarDirection, BACnetLiftCarDoorCommand, BACnetLiftCarMode, BACnetLiftCarDriveStatus, BACnetLiftFault, BACnetEngineeringUnits and BACnetDeviceObjectReference; Clause 23.1; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Lift serves only rows Table 12-77 defines, each with its table datatype. The required Elevator_Group (BACnetObjectIdentifier, Elevator Group instance 4194303 when no group lists the lift), Group_ID and Installation_ID (Unsigned8), Passenger_Alarm (BOOLEAN) and Fault_Signals (BACnetLIST of BACnetLiftFault) are present. Car_Position is an Unsigned8, and a write above 255 is refused with PROPERTY / VALUE_OUT_OF_RANGE without changing the stored value. Car_Load is a REAL, served together with Car_Load_Units as the table's presence footnote requires. Car_Door_Status is a BACnetARRAY of BACnetDoorStatus and Landing_Door_Status a BACnetARRAY of BACnetLandingDoorStatus, both with one element per car door, and Floor_Text is a BACnetARRAY of CharacterString; all three take an array index. While Out_Of_Service is TRUE, Car_Door_Status and Landing_Door_Status take WriteProperty of the whole array or one element, as item (c) of the Out_Of_Service description requires; the size stays the car door count, so a write of index 0 is refused with PROPERTY / WRITE_ACCESS_DENIED, a whole array of another size with VALUE_OUT_OF_RANGE and an index past the last door with INVALID_ARRAY_INDEX. A door status outside BACnetDoorStatus or a floor number above 255 is VALUE_OUT_OF_RANGE, a value of the wrong datatype INVALID_DATA_TYPE and an undecodable landing-doors frame INVALID_DATA_ENCODING, none changing either array; in service both refuse writes with WRITE_ACCESS_DENIED. The optional Assigned_Landing_Calls (BACnetARRAY of BACnetAssignedLandingCalls), Making_Car_Call (BACnetARRAY of Unsigned8), Registered_Car_Call (BACnetARRAY of BACnetLiftCarCallList) and Car_Door_Command (BACnetARRAY of BACnetLiftCarDoorCommand) are per-door arrays of the same size as Car_Door_Status, and Car_Assigned_Direction (BACnetLiftCarDirection), Car_Door_Zone (BOOLEAN), Car_Mode (BACnetLiftCarMode), Next_Stopping_Floor (Unsigned8) and Car_Drive_Status (BACnetLiftCarDriveStatus) are single values. All nine refuse writes in service with WRITE_ACCESS_DENIED and take them while Out_Of_Service is TRUE, as items (c) and (d) of the Out_Of_Service description require, under the same array rules as the door arrays; a floor number above 255, a direction, mode or drive status outside its named values and the Clause 23.1 proprietary range, or a door command other than NONE, OPEN or CLOSE is VALUE_OUT_OF_RANGE, a value of the wrong datatype INVALID_DATA_TYPE and an undecodable landing-calls or floor-numbers frame INVALID_DATA_ENCODING, none changing the property. Fault_Signals takes named faults and the Clause 23.1 proprietary range without repeats. Energy_Meter_Ref is a BACnetDeviceObjectReference, read-only over the network, and while it names an instance other than 4194303 Energy_Meter reads 0.0 and refuses any other value with VALUE_OUT_OF_RANGE. Tracking_Value and Floor_Number are not Table 12-77 rows, so they are absent from Property_List, the property metadata, RPM ALL and OPTIONAL and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on them fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/lift.rs::LiftObject",
    "crates/bacnet-objects/src/elevator/membership.rs",
    "crates/bacnet-objects/src/elevator/doors.rs",
    "crates/bacnet-objects/src/elevator/energy_meter.rs",
    "crates/bacnet-objects/src/elevator/metadata.rs",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetLandingDoorStatus",
    "crates/bacnet-encoding/src/constructed/landing_door_status.rs",
    "crates/bacnet-objects/src/elevator/door_values.rs",
    "crates/bacnet-objects/src/elevator/car_state.rs",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetAssignedLandingCalls",
    "crates/bacnet-types/src/constructed/lift.rs::BACnetLiftCarCallList",
    "crates/bacnet-encoding/src/constructed/assigned_landing_calls.rs",
    "crates/bacnet-encoding/src/constructed/lift_car_call_list.rs",
    "crates/bacnet-encoding/src/constructed/floor_pairs.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_accepts_the_unsigned8_range",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_is_a_real_in_car_load_units",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_units_is_set_by_the_application_only",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_door_status_is_an_array_of_door_status",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_holds_one_element_per_car_door",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_landing_door_status_follows_the_car_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_is_an_array_indexed_by_floor",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_passenger_alarm_is_a_writable_boolean",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_accepts_sets_of_lift_faults",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_car_door_status_takes_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_landing_door_status_takes_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_takes_local_and_remote_meter_objects",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_reads_zero_while_a_reference_is_set",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_required_and_start_ungrouped",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_setters_store_the_unsigned8_range_and_elevator_groups",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_lift_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_write_capabilities_match_dispatch",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_decodes_at_an_offset_and_stops_at_its_closing_tag",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_keeps_reserved_and_proprietary_door_statuses",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_load_is_a_real_in_car_load_units",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_passenger_alarm_and_fault_signals_take_their_table_datatypes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_door_arrays_take_simulation_writes_only_out_of_service",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator/lift.rs::rpm_lift_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_start_with_one_empty_element_per_door",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_follow_the_car_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_take_whole_and_element_writes_out_of_service",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_start_unknown_and_follow_the_setters",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_take_named_and_proprietary_values",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_rows_take_simulation_writes_only_out_of_service",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_decode_at_an_offset_and_stop_at_the_closing_tag",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_keep_reserved_and_proprietary_directions",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_golden_vectors_encode_and_decode",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_decodes_at_an_offset_and_stops_at_its_closing_tag",
    "crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_take_simulation_writes_only_out_of_service"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_tracking_value_and_floor_number_are_gone",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_position_refuses_values_above_255_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_car_load_refuses_non_finite_and_non_real_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_car_door_status_refuses_statuses_outside_door_status_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_set_landing_door_status_refuses_mismatches_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_floor_text_and_in_service_door_arrays_refuse_writes",
    "crates/bacnet-objects/src/elevator/tests/lift_properties.rs::lift_fault_signals_refuses_bad_sets_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_cannot_change_the_door_count",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_array_writes_refuse_bad_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_door_simulation.rs::lift_door_simulation_ends_when_the_lift_returns_to_service",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_ref_starts_uninitialized_and_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::set_elevator_group_takes_only_elevator_group_objects",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_lift_writes_store_verbatim_with_range_gates",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_rejects_more_than_the_item_limit",
    "crates/bacnet-encoding/src/constructed/tests/landing_door_status.rs::landing_door_status_reports_oversized_members_as_range_errors",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_membership_rows_read_but_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_car_position_holds_to_unsigned8",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_rows_outside_table_12_77_and_read_only_rows",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_energy_meter_ref_is_read_only_and_holds_energy_meter_at_zero",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_setters_refuse_mismatches_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_array_writes_refuse_bad_values_atomically",
    "crates/bacnet-objects/src/elevator/tests/lift_car_calls.rs::lift_call_arrays_refuse_writes_in_service",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_setters_refuse_values_outside_their_enumerations",
    "crates/bacnet-objects/src/elevator/tests/lift_car_state.rs::lift_car_state_writes_refuse_bad_values_atomically",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_report_oversized_members_as_range_errors",
    "crates/bacnet-encoding/src/constructed/tests/assigned_landing_calls.rs::assigned_landing_calls_reject_more_than_the_item_limit",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_malformed_values",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_reports_oversized_floors_as_range_errors",
    "crates/bacnet-encoding/src/constructed/tests/lift_car_call_list.rs::lift_car_call_list_rejects_more_than_the_item_limit",
    "crates/bacnet-server/src/handlers/tests/elevator_properties/lift_simulation.rs::wp_lift_call_arrays_and_car_state_refuse_bad_values_out_of_service"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1021",
    "CHANGELOG.md Unreleased Fixed entry for #1035",
    "CHANGELOG.md Unreleased Added entry for #1036",
    "CHANGELOG.md Unreleased Added entry for #1052"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1021). Breaking pre-1.0 wire changes: Car_Position stored any Unsigned, Car_Load was an Unsigned percentage capped at 100, Car_Door_Status an empty list of Unsigned and Landing_Door_Status an Unsigned floor count; Tracking_Value and Floor_Number (an alias of it) were served and Tracking_Value took writes; the five required rows and Car_Load_Units were missing.",
    "Rows are listed in table order. Local policies: the table gives no row a W code, so writability is the implementation's choice. Elevator_Group, Group_ID and Installation_ID (shared with the Escalator through one membership model), Car_Load_Units, Energy_Meter_Ref and Floor_Text are read-only over the network; the application sets the first five with LiftObject setters, which refuse an Elevator_Group of another object type or units above 65535 with VALUE_OUT_OF_RANGE and no change.",
    "Car_Door_Status and Landing_Door_Status are application-owned in service, set with set_car_door_status and set_landing_door_status, which refuse a door status outside BACnetDoorStatus or a Landing_Door_Status whose size differs from Car_Door_Status; set_car_door_status sets the car door count and resizes Landing_Door_Status to match.",
    "While Out_Of_Service is TRUE both also take simulation writes (#1035, metadata WhenOutOfService, PICS writable); the array size isn't network-writable (Clause 12.1.5.1 leaves that to the implementation), as for the Staging arrays, so the two arrays always have the same size.",
    "An element arrives as one Enumerated or one landing-doors frame, and a one-door car's whole array as that bare element; the landing-door codec reports a well-formed floor number above 255 or door status above 32 bits as a local Error::OutOfRange, which the object maps to VALUE_OUT_OF_RANGE, as the landing-call codec does.",
    "Car_Position, Car_Moving_Direction, Car_Load, Passenger_Alarm, Energy_Meter and Fault_Signals take writes in service and out of service, like the Escalator status family. Energy_Meter_Ref (#1036, shared with the Escalator in energy_meter.rs) has the O code and no write requirement and records how the installation is metered, so it is application-owned: set_energy_meter_ref takes an Accumulator, Pulse Converter, Analog Input, Analog Value, Large Analog Value, Integer Value, Positive Integer Value or proprietary object type (128-1023, vendor meters), local or with a Device identifier, and refuses other object types or a non-Device device with VALUE_OUT_OF_RANGE (the clause names no types; this is the set whose Present_Value is a measured number in engineering units).",
    "A reference to instance 4194303 clears it. Setting a reference zeroes Energy_Meter, and a write of anything but 0.0 is refused while it is set. A new Lift has one car door with status UNKNOWN and no landing doors reported, Car_Load 0.0 in PERCENT, Passenger_Alarm FALSE, no faults and an uninitialized Energy_Meter_Ref (Accumulator 4194303, no device).",
    "The call, door-command and car-state rows (#1052) follow the door arrays: application-owned in service through LiftObject setters, which refuse a size other than Car_Door_Status's or a value outside the row's range with VALUE_OUT_OF_RANGE, simulation writes only while Out_Of_Service is TRUE (metadata WhenOutOfService, PICS writable), and the per-door arrays resized with the door count (a new door has no assigned or registered calls, a Making_Car_Call of 0, which the Making_Car_Call description gives for a door with no call yet, and a Car_Door_Command of NONE).",
    "Making_Car_Call and Car_Door_Command describe a write as a passenger request, but the table gives them no W code, so in-service writes stay refused and the application applies requests itself; reverting a command to NONE once it has run is the application's, through set_car_door_command.",
    "The landing-calls and floor-numbers codecs report a well-formed floor number above 255 or direction above 32 bits as Error::OutOfRange, mapped to VALUE_OUT_OF_RANGE, as the landing-door codec does, and share its floor-pair helper.",
    "Directions, modes and drive statuses follow their datatypes (named values plus 1024..=65535) rather than the narrower value lists some descriptions give, as Car_Moving_Direction does; BACnetLiftCarDoorCommand has no Table 23-1 entry, so only its three named values are in range.",
    "A new Lift reads UNKNOWN for Car_Assigned_Direction, Car_Mode and Car_Drive_Status, FALSE for Car_Door_Zone and 1, its car position, for Next_Stopping_Floor. Not covered: the unserved optional rows (Car_Door_Text and the deck rows), the Status_Flags OVERRIDDEN flag for Making_Car_Call, Car_Door_Command and Car_Mode, the Floor_Text size rule, Elevator_Group consistency with the group's Group_Members, that Energy_Meter_Ref names an object that exists, intrinsic reporting, and dispatching."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1021). The Lift serves only Table 12-77 rows, in table order, each with its table datatype. It gains the required `Elevator_Group` (Elevator Group instance 4194303 until set), `Group_ID` and `Installation_ID` (Unsigned8), `Passenger_Alarm` (Boolean, FALSE) and `Fault_Signals` (a `BACnetLIST` of `LiftFault`: named 0..=16 and proprietary 1024..=65535, no repeats), and `Car_Load_Units` (PERCENT until set), which the table requires alongside `Car_Load`.",
    "`Car_Position` is an Unsigned8 and refuses a write above 255 with VALUE_OUT_OF_RANGE without mutation; `Car_Load` is a REAL that refuses non-finite values; `Car_Door_Status` is a `BACnetARRAY` of `BACnetDoorStatus` and `Landing_Door_Status` a `BACnetARRAY` of `BACnetLandingDoorStatus` (new `bacnet-types` type and `bacnet-encoding` codec), both one element per car door, and `Floor_Text` is a `BACnetARRAY`; all three take an array index.",
    "`Tracking_Value` and `Floor_Number` are not table rows and now fail RP, RPM and WP with UNKNOWN_PROPERTY (breaking, as are the four datatype changes). The membership rows, `Car_Load_Units`, the door arrays and `Floor_Text` are read-only over the network; the application sets them with `LiftObject` setters that refuse another object type, units above 65535, a reserved door status, or a `Landing_Door_Status` size other than `Car_Door_Status`'s, and `set_car_door_status` resizes `Landing_Door_Status` to the door count.",
    "`Car_Position`, `Car_Moving_Direction`, `Car_Load`, `Passenger_Alarm`, `Energy_Meter` and `Fault_Signals` take writes in service and out of service. The door arrays take simulation writes while `Out_Of_Service` is TRUE (#1035).",
    "#1052 adds the optional `Assigned_Landing_Calls`, `Making_Car_Call`, `Registered_Car_Call` and `Car_Door_Command` (per-door `BACnetARRAY`s resized with the door count; new `BACnetAssignedLandingCalls` and `BACnetLiftCarCallList` types and codecs) and `Car_Assigned_Direction`, `Car_Door_Zone`, `Car_Mode`, `Next_Stopping_Floor` and `Car_Drive_Status`, all application-owned in service through `LiftObject` setters and written over the network only while out of service, as items (c) and (d) of the Out_Of_Service description require.",
    "Evidence: `crates/bacnet-objects/src/elevator/{lift.rs,membership.rs,doors.rs,door_values.rs,car_state.rs,metadata.rs,tests/lift_properties.rs,tests/lift_door_simulation.rs,tests/lift_car_calls.rs,tests/lift_car_state.rs,tests/group_membership.rs}`, `crates/bacnet-encoding/src/constructed/tests/{landing_door_status.rs,assigned_landing_calls.rs,lift_car_call_list.rs}`, `crates/bacnet-server/src/handlers/tests/{elevator_properties.rs,elevator_properties/lift_simulation.rs,read_rpm/elevator.rs,property_metadata/elevator.rs}`, `crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs`.",
    "Not covered: the unserved optional rows (`Car_Door_Text` and the deck rows), the `Floor_Text` size rule, `Elevator_Group` consistency with the group's `Group_Members`, intrinsic reporting and dispatching."
   ]
  },
  {
   "id": "BACNET-12-ESCALATOR-PROPERTY-SET",
   "standard_anchor": "Clause 12.60 and Table 12-78, including Energy_Meter and Energy_Meter_Ref; Clause 21 BACnetDeviceObjectReference; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Escalator serves its Table 12-78 rows with their table datatypes. The required Elevator_Group is a BACnetObjectIdentifier naming Elevator Group instance 4194303 when no group lists the escalator, and the required Group_ID and Installation_ID are Unsigned8. All three read over ReadProperty and ReadPropertyMultiple, and a WriteProperty on any of them is refused with PROPERTY / WRITE_ACCESS_DENIED. Energy_Meter_Ref is a BACnetDeviceObjectReference, read-only over the network (WriteProperty is refused with WRITE_ACCESS_DENIED), and while it names an instance other than 4194303 Energy_Meter reads 0.0 and refuses any other value with VALUE_OUT_OF_RANGE. Property_List, the property metadata, RPM ALL, REQUIRED and OPTIONAL and the PICS rows list exactly the served rows.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/elevator/escalator.rs::EscalatorObject",
    "crates/bacnet-objects/src/elevator/membership.rs",
    "crates/bacnet-objects/src/elevator/energy_meter.rs",
    "crates/bacnet-objects/src/elevator/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_required_and_start_ungrouped",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_setters_store_the_unsigned8_range_and_elevator_groups",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_escalator_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_takes_local_and_remote_meter_objects",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_reads_zero_while_a_reference_is_set",
    "crates/bacnet-server/src/handlers/tests/read_rpm/elevator.rs::rpm_escalator_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/elevator.rs::rpm_elevator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs::pics_elevator_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::set_elevator_group_takes_only_elevator_group_objects",
    "crates/bacnet-objects/src/elevator/tests/group_membership.rs::membership_rows_are_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/metadata_writes.rs::property_metadata_escalator_domain_validation_matches_dispatch",
    "crates/bacnet-objects/src/elevator/tests/metadata.rs::property_metadata_elevator_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::energy_meter_ref_starts_uninitialized_and_is_read_only_over_the_network",
    "crates/bacnet-objects/src/elevator/tests/energy_meter_ref.rs::set_energy_meter_ref_refuses_objects_that_are_not_meters_atomically",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_membership_rows_read_but_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/elevator_properties.rs::wp_lift_and_escalator_energy_meter_ref_is_read_only_and_holds_energy_meter_at_zero"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1022",
    "CHANGELOG.md Unreleased Added entry for #1036"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1022). Breaking pre-1.0 wire changes: the three required rows were missing, Energy_Meter_Ref read as an empty OctetString, and Property_List now lists the rows in table order.",
    "Local policies: the table gives the three membership rows the R code, so they are application-owned and read-only over the network, set through EscalatorObject::set_elevator_group (which refuses any object type but Elevator Group with VALUE_OUT_OF_RANGE), set_group_id and set_installation_id; both identification numbers start at 0.",
    "Energy_Meter_Ref (#1036, shared with the Lift in energy_meter.rs) starts uninitialized, naming Accumulator instance 4194303 with no device. Table 12-78 gives it the O code with no write requirement, and it records how the installation is metered, so it stays read-only over the network and the application sets it with EscalatorObject::set_energy_meter_ref.",
    "That setter takes an Accumulator, Pulse Converter, Analog Input, Analog Value, Large Analog Value, Integer Value, Positive Integer Value or proprietary object type (128-1023, vendor meters), local or with a Device identifier, and refuses other object types or a non-Device device with VALUE_OUT_OF_RANGE; the clause names no types, so this is the set whose Present_Value is a measured number in engineering units.",
    "A reference to instance 4194303 clears it. While a reference is set, Energy_Meter holds 0.0: setting one zeroes the reading, a write of anything but 0.0 (either sign) is refused with VALUE_OUT_OF_RANGE, in service or out, and clearing the reference lets the reading restart from 0.0.",
    "Not covered: that Energy_Meter_Ref names an object that exists, Elevator_Group consistency with the group's Group_Members, the event, intrinsic-reporting, audit, tag and profile rows, and dispatching."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1022). The Escalator serves its Table 12-78 rows in table order with their table datatypes. It gains the required `Elevator_Group` (Elevator Group instance 4194303 until set), `Group_ID` and `Installation_ID` (Unsigned8, 0 until set), read over RP and RPM and refused over WP with WRITE_ACCESS_DENIED; the application sets them with `EscalatorObject::set_elevator_group` (refuses any other object type with VALUE_OUT_OF_RANGE), `set_group_id` and `set_installation_id`, shared with the Lift through one membership model.",
    "`Energy_Meter_Ref` is now an uninitialized `BACnetDeviceObjectReference` (Accumulator instance 4194303, no device) instead of an empty OctetString (breaking on the wire). Evidence: `crates/bacnet-objects/src/elevator/{escalator.rs,membership.rs,metadata.rs,tests/group_membership.rs}`, `crates/bacnet-server/src/handlers/tests/{elevator_properties.rs,read_rpm/elevator.rs,property_metadata/elevator.rs}`, `crates/bacnet-server/src/pics/property_metadata_tests/elevator.rs`.",
    "Not covered: an initialized `Energy_Meter_Ref` and its `Energy_Meter` rule, `Elevator_Group` consistency with the group's `Group_Members`, the event, intrinsic-reporting, audit, tag and profile rows, and dispatching."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-DOOR-VALUE",
   "standard_anchor": "Clause 12.26 and Table 12-30 (Present_Value, Priority_Array, Relinquish_Default); Clauses 12.26.4 and 12.26.11; Clause 21 BACnetDoorValue; Clause 19 command prioritization; Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Door's commandable Present_Value, the slots of its Priority_Array and its Relinquish_Default are BACnetDoorValue, whose four values are LOCK (0), UNLOCK (1), PULSE_UNLOCK (2) and EXTENDED_PULSE_UNLOCK (3). A Present_Value command carrying one of the four is stored and reads back as that Enumerated, and Present_Value resolves to the highest-priority non-NULL slot, or else to Relinquish_Default. Relinquish_Default takes only LOCK or UNLOCK (Clause 12.26.11). Any other Enumerated is refused with PROPERTY / VALUE_OUT_OF_RANGE and a non-Enumerated value with PROPERTY / INVALID_DATA_TYPE, leaving Present_Value, Priority_Array and Relinquish_Default unchanged.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_present_value_commands_each_door_value",
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_set_relinquish_default_takes_lock_or_unlock",
    "crates/bacnet-objects/src/access_control/tests.rs::access_door_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/wpm_state_ownership.rs::wpm_command_priority_and_fallback_remain_owned_by_committed_prefix"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_door_present_value_refuses_values_outside_door_value_atomically",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_door_present_value_holds_to_door_value",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_door_relinquish_default_holds_to_lock_or_unlock"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #979",
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#979). The three properties are stored as the DoorValue newtype (the #932 pattern), and AccessDoorObject::set_relinquish_default takes a DoorValue; DoorValue::from_raw can carry any number, so the setter checks the four values too.",
    "Breaking pre-1.0 behaviour change: the Present_Value arm used to store any Enumerated in its priority slot (the follow-up BACNET-12-RELINQUISH-DEFAULT-WRITABILITY recorded) and now shares Relinquish_Default's check through the shared write_priority_array! path.",
    "Values in range read back on the wire exactly as before. The bacnet-types test door_value_values_match_clause_21 pins the four values the check derives from. #1073 narrowed Relinquish_Default from the four values to LOCK and UNLOCK, since Clause 12.26.11 keeps the two pulses out of it (a pulse can't be the resting command); the setter refuses them too.",
    "The pulse timing, the pulse-time rows and Current_Command_Priority are evidenced in BACNET-12-ACCESS-DOOR-PULSE-TIMING. Not covered: Door_Unlock_Delay_Time and the value-source rows, which the object doesn't serve. The footnoted Out_Of_Service writability of Door_Status, Lock_Status and Door_Alarm_State is BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION (#1131)."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#979, #1073). The Access Door stores `Present_Value`, its `Priority_Array` slots and `Relinquish_Default` as `DoorValue` (#932 pattern), and `AccessDoorObject::set_relinquish_default` takes a `DoorValue`.",
    "A `Present_Value` command accepts LOCK, UNLOCK, PULSE_UNLOCK and EXTENDED_PULSE_UNLOCK (0..=3); `Relinquish_Default` accepts only LOCK and UNLOCK, since Clause 12.26.11 keeps the pulses out of it (#1073).",
    "Any other Enumerated fails with VALUE_OUT_OF_RANGE and a non-Enumerated value with INVALID_DATA_TYPE, leaving the value, the priority array and the default unchanged, over the object API and WP. Breaking: the `Present_Value` arm used to store any Enumerated, and `Relinquish_Default` used to accept the two pulses.",
    "In-range values read the same on the wire. Evidence: `crates/bacnet-objects/src/access_control/{door.rs,typed_value_tests.rs,tests.rs}`, `crates/bacnet-server/src/handlers/tests/{access_typed_values.rs,read_rpm/access_topology.rs,wpm_state_ownership.rs}`.",
    "Pulse timing, the pulse-time rows and `Current_Command_Priority` are `BACNET-12-ACCESS-DOOR-PULSE-TIMING`. Not covered: the unlock-delay row, the value-source rows, and the footnoted Out_Of_Service writability of `Door_Status` and `Lock_Status`."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-CREDENTIAL-PROPERTY-SET",
   "standard_anchor": "Clause 12.35 and Table 12-40 (Credential_Status); Clause 12.35.8; Clause 21 BACnetBinaryPV; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Credential's Credential_Status is a BACnetBinaryPV derived from Reason_For_Disable: INACTIVE (0) while the list holds any reason and ACTIVE (1) when it is empty, so it is read-only and every WriteProperty on it fails with PROPERTY / WRITE_ACCESS_DENIED without changing it. Present_Value is not a Table 12-40 row, so it is absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on it fail with PROPERTY / UNKNOWN_PROPERTY.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs",
    "crates/bacnet-types/src/enums/resolve.rs::ResolvedEnum"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_status_follows_credential_disable",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_identity.rs::rpm_access_identity_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/bacnet-types/src/enums/resolve.rs::tests::credential_status_resolves_to_binary_pv"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_credential_status_is_read_only",
    "crates/bacnet-objects/src/access_control/typed_value_tests.rs::access_credential_has_no_present_value",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_writes_store_verbatim_and_deny",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_unserved_rows_stay_unknown",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::wp_access_credential_status_is_read_only",
    "crates/bacnet-server/src/handlers/tests/access_typed_values.rs::rp_wp_access_credential_present_value_is_unknown"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #979",
    "CHANGELOG.md Unreleased Fixed entry for #979",
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#979, #1073). Breaking pre-1.0 changes. Credential_Status stored any Enumerated; #979 made it the BinaryPV newtype and refused anything but 0 and 1, and ResolvedEnum::from_property names it as a BinaryPV.",
    "#1073 then derived it from Reason_For_Disable as Clause 12.35.8 describes, which made it read-only: a write would break the link to the list, and Credential_Disable (Clause 12.35.13) is the property an operator or outside process writes to disable the credential.",
    "A new credential has no disable reason, so it reads ACTIVE where it used to read INACTIVE. How the list is assembled is evidenced in BACNET-12-ACCESS-CREDENTIAL-REQUIRED-ROWS. Present_Value came with the 0.1.0 import (7efc670a), which described it as the credential's active or inactive state, the meaning Credential_Status carries, but kept it in a separate field nothing synchronised; the #678 metadata migration then recorded it as an implementation-extra Optional writable row.",
    "It is removed, as #984 did for Calendar and #997 for Elevator Group. The object has no COV support, event state or intrinsic reporting, so nothing else read it. The Out_Of_Service it also served, which Table 12-40 doesn't list, went in #1064 (BACNET-12-UNDEFINED-PROPERTY-ROWS)."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#979, #1073). `Credential_Status` is a `BinaryPV` derived from `Reason_For_Disable`: INACTIVE while the list holds a reason, ACTIVE when it is empty (#1073). It is read-only, so WP on it fails with WRITE_ACCESS_DENIED (breaking: #979 let a write store 0 or 1), and a new credential reads ACTIVE (breaking: it read INACTIVE).",
    "`Credential_Disable` is the property an operator writes to disable it. `ResolvedEnum::from_property` names it as a `BinaryPV`. `Present_Value` is not a Table 12-40 row and is removed: it is absent from `Property_List`, the metadata, RPM `ALL`/`OPTIONAL` and PICS, and RP, RPM and WP on it return PROPERTY / UNKNOWN_PROPERTY (breaking).",
    "It came with the 0.1.0 import as a separate, unsynchronised copy of the active/inactive state that `Credential_Status` carries, and #678 recorded it as an implementation-extra optional writable row. Evidence: `crates/bacnet-objects/src/access_control/{credential.rs,credential_tests.rs,metadata_identity.rs,typed_value_tests.rs}`, `crates/bacnet-server/src/handlers/tests/{access_typed_values.rs,read_rpm/access_identity.rs,property_metadata/access_identity.rs}`, `crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs`, `crates/bacnet-types/src/enums/resolve.rs`.",
    "The other required rows and the array datatypes are `BACNET-12-ACCESS-CREDENTIAL-REQUIRED-ROWS`. The served `Out_Of_Service`, which Table 12-40 doesn't list, went in #1064 (`BACNET-12-UNDEFINED-PROPERTY-ROWS`)."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-CREDENTIAL-REQUIRED-ROWS",
   "standard_anchor": "Clause 12.35 and Table 12-40 (Global_Identifier, Reason_For_Disable, Authentication_Factors, Activation_Time, Expiration_Time, Credential_Disable, Assigned_Access_Rights); Clauses 12.35.5, 12.35.9, 12.35.10, 12.35.11, 12.35.12, 12.35.13 and 12.35.18; Clause 21 BACnetAssignedAccessRights, BACnetCredentialAuthenticationFactor, BACnetAuthenticationFactor, BACnetAuthenticationFactorType, BACnetAccessAuthenticationFactorDisable, BACnetAccessCredentialDisable and BACnetAccessCredentialDisableReason; Clause 15.5 ReadProperty and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Credential serves every Table 12-40 required row. Global_Identifier is a writable Unsigned32; a write past 32 bits fails with PROPERTY / VALUE_OUT_OF_RANGE. Reason_For_Disable is a read-only BACnetLIST holding, sorted and without repeats, the reasons the application raises, the reason the current Credential_Disable stands for (DISABLED, DISABLED_MANUAL or DISABLED_LOCKOUT, and DISABLED for a vendor value), and DISABLED_NOT_YET_ACTIVE before Activation_Time or DISABLED_EXPIRED after Expiration_Time, judged against the database clock on each read; changing Credential_Disable drops the reason its previous value added. Credential_Disable is writable and takes the four named values and 64 to 65535, refusing the rest with VALUE_OUT_OF_RANGE. Activation_Time and Expiration_Time are writable BACnetDateTime values taking a specific moment or all X'FF' (an open end), and refuse a partly specified value with VALUE_OUT_OF_RANGE and any other shape with INVALID_DATA_TYPE. Authentication_Factors and Assigned_Access_Rights are read-only BACnetARRAYs of BACnetCredentialAuthenticationFactor and BACnetAssignedAccessRights: a whole read concatenates the framed elements, index 0 reads the size, index n the element, and an index past the end fails with INVALID_ARRAY_INDEX; the bacnet-encoding codecs round-trip each element and refuse malformed ones.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/credential_rules.rs",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs",
    "crates/bacnet-encoding/src/constructed/access_credential.rs",
    "crates/bacnet-types/src/constructed/access.rs",
    "crates/bacnet-types/src/enums/access.rs",
    "crates/bacnet-objects/src/traits/defaults.rs::array_property_default"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_status_follows_credential_disable",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_local_reasons_merge_with_credential_disable",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_validity_window_follows_the_clock",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_global_identifier_is_unsigned32",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_arrays_read_whole_by_index_and_by_size",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::assigned_access_rights_golden_bytes_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::credential_authentication_factor_golden_bytes_and_round_trip",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::access_credential_elements_leave_trailing_bytes_to_the_caller",
    "crates/bacnet-types/src/enums/tests/access_production.rs::access_authentication_factor_disable_values_match_clause_21",
    "crates/bacnet-types/src/enums/tests/access_production.rs::authentication_factor_type_values_match_clause_21",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_credential_disable_drives_status_and_reasons",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_credential_window_follows_the_database_clock",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::rp_wp_access_credential_arrays_and_global_identifier_on_the_wire",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_disable_refuses_reserved_and_mistyped_values",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_validity_window_refuses_partial_and_mistyped_limits",
    "crates/bacnet-objects/src/access_control/credential_tests.rs::access_credential_arrays_refuse_bad_elements_and_network_writes",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::assigned_access_rights_rejects_malformed_elements",
    "crates/bacnet-encoding/src/constructed/tests/access_credential.rs::credential_authentication_factor_rejects_malformed_elements",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_user_indexed_reads_and_bytes_are_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1073). Breaking pre-1.0 wire changes: the five rows were missing, Assigned_Access_Rights read as an Unsigned count and Authentication_Factors as octet strings in a list, which the default array gate refused an index on.",
    "Both identifiers are now identifier-stable arrays in array_property_default, since Table 12-40 is the only table carrying either; an index on an object without them now passes the gate and fails with UNKNOWN_PROPERTY rather than PROPERTY_IS_NOT_AN_ARRAY.",
    "BACnetAssignedAccessRights in bacnet-types held a bare object identifier and had no users; it now holds the BACnetDeviceObjectReference Clause 21 gives it. Local policies: the window is judged lazily on each read, as the Calendar judges its date, so no tick is needed; without a clock frame naming a real moment (no clock, an impossible date, an unspecified time) it adds no reason, so a device with no clock doesn't disable every dated credential.",
    "A partly specified limit names no single moment, so it is refused rather than matched as a pattern; the weekday octet is stored but ignored. The application raises and withdraws its own reasons with add_disable_reason and remove_disable_reason; DISABLED_NOT_YET_ACTIVE and DISABLED_EXPIRED are refused there because they follow the two times.",
    "Which reason a vendor Credential_Disable value adds is a local matter; this implementation adds DISABLED. Global_Identifier, Credential_Disable, Activation_Time and Expiration_Time are network-writable; the two arrays are R rows the application provisions with set_authentication_factors and set_assigned_access_rights, which check each element (a named or vendor disable value, one of the 25 format types, an Access Rights reference or the 4194303 unused marker, a Device for any device identifier).",
    "Not covered: the optional rows (Days_Remaining, Uses_Remaining, Absentee_Limit, Belongs_To, Last_Access_Point, Last_Access_Event, Last_Use_Time, Trace_Flag, Threat_Authority, Extended_Time_Enable, Authorization_Exemptions, Reliability_Evaluation_Inhibit, the audit, tag and profile rows) and the reasons only they drive; resizing the arrays over the network (Clauses 12.35.10.1 and 12.35.18.1); and that a referenced Access Rights object exists."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1073). The credential serves every required row. `Global_Identifier` is a writable Unsigned32. `Reason_For_Disable` is a read-only list joining the application's reasons (`add_disable_reason`, `remove_disable_reason`), the reason the current `Credential_Disable` stands for, and DISABLED_NOT_YET_ACTIVE or DISABLED_EXPIRED judged against the database clock on each read (nothing without a usable clock frame).",
    "`Credential_Disable` (named values and 64..=65535), `Activation_Time` and `Expiration_Time` (a specific moment or all X'FF'; a partly specified one is VALUE_OUT_OF_RANGE) are writable. `Assigned_Access_Rights` and `Authentication_Factors` are read-only BACnetARRAYs of the Clause 21 element types, readable whole, by element or by size (breaking: they read as a count and a list of octet strings), and set through checked `set_assigned_access_rights` and `set_authentication_factors`; new `bacnet-encoding` codecs carry the elements.",
    "Evidence: `crates/bacnet-objects/src/access_control/{credential.rs,credential_rules.rs,credential_tests.rs,metadata_identity.rs}`, `crates/bacnet-encoding/src/constructed/{access_credential.rs,tests/access_credential.rs}`, `crates/bacnet-types/src/{constructed/access.rs,enums/access.rs,enums/tests/access_production.rs}`, `crates/bacnet-server/src/handlers/tests/{access_required_rows.rs,read_rpm/access_identity.rs}`. Not covered: the optional rows and the reasons only they drive, resizing the arrays over the network, and that a referenced Access Rights object exists."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-PULSE-TIMING",
   "standard_anchor": "Clause 12.26 and Table 12-30 (Door_Pulse_Time, Door_Extended_Pulse_Time, Door_Open_Too_Long_Time, Current_Command_Priority); Clauses 12.26.4, 12.26.16, 12.26.17, 12.26.19 and 12.26.39; Clause 21 BACnetOptionalUnsigned; Clause 19 command prioritization; Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Access Door serves Door_Pulse_Time, Door_Extended_Pulse_Time and Door_Open_Too_Long_Time as writable Unsigned32 counts of tenths of a second (a write past 32 bits fails with PROPERTY / VALUE_OUT_OF_RANGE, a non-Unsigned value with INVALID_DATA_TYPE) and Current_Command_Priority as a read-only BACnetOptionalUnsigned: the index of the slot Present_Value comes from, or NULL when it comes from Relinquish_Default. A PULSE_UNLOCK or EXTENDED_PULSE_UNLOCK command holds its slot until Door_Pulse_Time or Door_Extended_Pulse_Time has passed and is then relinquished from that slot, so Present_Value falls back to the next command or Relinquish_Default and COV subscribers hear of it. A pulse written while a higher priority is commanded is relinquished at once, as is a pulse with a time of zero; rewriting or relinquishing the slot cancels its deadline.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-server/src/server/binary_lighting_lifecycle.rs::spawn_binary_lighting_operation_task"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_unlock_relocks_after_door_pulse_time",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_extended_pulse_uses_its_own_time_and_reveals_lower_commands",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulses_at_two_priorities_expire_independently",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_deadline_comes_from_the_bound_monotonic_clock",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_current_command_priority_tracks_the_winning_slot",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::property_metadata_access_door_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/server/access_door_pulse_task_tests.rs::door_pulse_relocks_at_its_exact_deadline_with_one_cov",
    "crates/bacnet-server/src/server/access_door_pulse_task_tests.rs::door_extended_pulse_relocks_after_its_own_time_and_a_relinquish_disarms",
    "crates/bacnet-server/src/handlers/tests/access_required_rows.rs::wp_rp_access_door_times_and_command_priority",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_pulse_below_a_live_command_or_of_zero_length_never_takes_effect",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_rewriting_a_pulse_slot_cancels_or_rearms_its_deadline",
    "crates/bacnet-objects/src/access_control/door_pulse_tests.rs::access_door_times_are_unsigned32_tenths",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::property_metadata_access_door_writes_command_priority_and_gate_relinquish"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Changed entry for #1073"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1073). The relock reuses the server's existing monotonic operation task (spawn_binary_lighting_operation_task, which already drives Binary Lighting Output egress): the door records each pulse slot's deadline from the database's monotonic clock when the command is written, reports its earliest deadline through next_monotonic_deadline_internal, relinquishes due slots in advance_monotonic_time_internal and hands the task a snapshot for COV.",
    "No new task, trait method or clock source was added; a door with no bound clock advances a logical clock through advance_time_internal, which the object tests use. Local policies: the clause lets the controller relinquish a pulse early as a local matter; this implementation lets an outranked pulse run to its own deadline.",
    "Changing a pulse time leaves an armed deadline as it was. The defaults are 5 s, 15 s and 30 s. Not covered: Door_Unlock_Delay_Time (an optional row the object doesn't serve, so no unlock delay is applied) and the door-open-too-long alarm, since Door_Open_Too_Long_Time is stored and served but no Door_Alarm_State logic consumes it.",
    "#1131: the relock reads none of Door_Status, Lock_Status or Door_Alarm_State, so values a client simulates while Out_Of_Service is TRUE neither move nor follow it (BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION)."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1073). The door serves `Door_Pulse_Time`, `Door_Extended_Pulse_Time` and `Door_Open_Too_Long_Time` as writable Unsigned32 tenths of a second (defaults 5 s, 15 s, 30 s) and `Current_Command_Priority`, NULL on the default.",
    "A PULSE_UNLOCK or EXTENDED_PULSE_UNLOCK slot is relinquished once its pulse time has passed, by the server's existing monotonic operation task (the one Binary Lighting Output egress uses), with COV; a pulse below a live command or with a zero time is relinquished at once, and rewriting or relinquishing the slot cancels it.",
    "Evidence: `crates/bacnet-objects/src/access_control/{door.rs,door_pulse_tests.rs,metadata_topology.rs}`, `crates/bacnet-server/src/server/{binary_lighting_lifecycle.rs,access_door_pulse_task_tests.rs}`, `crates/bacnet-server/src/handlers/tests/{access_required_rows.rs,read_rpm/access_topology.rs}`. Not covered: `Door_Unlock_Delay_Time` and the door-open-too-long alarm."
   ]
  },
  {
   "id": "BACNET-12-ACCESS-DOOR-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.26, Table 12-30 footnote 1 and Clauses 12.26.9, 12.26.12, 12.26.13 and 12.26.20 (Access Door Door_Status, Lock_Status, Door_Alarm_State); Clauses 12.26.6 and 12.26.14 (Secured_Status derived from them); Clause 13.1 Table 13-1 (Access Door row); Clause 15.9.1.3 WriteProperty errors; Clause 21 BACnetDoorStatus, BACnetLockStatus and BACnetDoorAlarmState; Clause 23.1 Table 23-1",
   "priority": "P1",
   "requirement_summary": "While Out_Of_Service is TRUE, an Access Door takes WriteProperty and WritePropertyMultiple of Door_Status, Lock_Status and Door_Alarm_State, the three rows footnote 1 of Table 12-30 makes writable out of service; in service each fails with PROPERTY / WRITE_ACCESS_DENIED. A write must be an Enumerated inside the row's production: a named BACnetDoorStatus or one from the proprietary range 1024..=65535, a named BACnetLockStatus (a closed production that Table 23-1 doesn't list), or a named BACnetDoorAlarmState or one from 256..=65535. Another number is VALUE_OUT_OF_RANGE and another datatype INVALID_DATA_TYPE, with the property unchanged. The three rows are WhenOutOfService in the property metadata and writable in the PICS. Entering out of service sets the door's own three values aside and the return to service serves them again. A simulated Door_Alarm_State sends the Access Door SubscribeCOV report, and so does the restore when it changes the value served. Secured_Status is worked out on every read from what the door serves (Clause 12.26.14, #1148). It reads SECURED for a door that is commanded LOCK, not IN_ALARM, CLOSED or UNUSED at its contact and LOCKED or UNUSED at its lock monitor. Any input that misses makes it UNSECURED, so an UNLOCK or a pulse reads UNSECURED until it is relinquished or relocks. With none missed, a Door_Status or Lock_Status that reads UNKNOWN or a fault makes it UNKNOWN. A simulated Door_Status or Lock_Status moves it the same way, and the return to service moves it back with the device's values.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/access_control/door_out_of_service.rs",
    "crates/bacnet-objects/src/access_control/door.rs::AccessDoorObject",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs",
    "crates/bacnet-objects/src/common.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/access_control/door_out_of_service_tests.rs::{access_door_takes_simulated_rows_out_of_service,access_door_return_to_service_serves_the_device_state_again,access_door_simulation_neither_drives_nor_follows_the_pulse_relock}",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::{property_metadata_access_trio_write_capabilities_match_dispatch,property_metadata_access_door_writes_command_priority_and_gate_relinquish}",
    "crates/bacnet-objects/src/access_control/door_secured_status_tests.rs::{access_door_secured_status_is_secured_with_every_input_met,access_door_secured_status_follows_present_value,access_door_secured_status_follows_door_and_lock_status,access_door_secured_status_follows_the_in_alarm_flag,access_door_secured_status_is_unknown_when_an_input_cannot_be_told,access_door_secured_status_follows_a_pulse_and_its_relock,access_door_secured_status_follows_a_simulation_and_the_return_to_service}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::{write_property_takes_door_status_rows_only_out_of_service,write_property_multiple_takes_door_status_rows_only_out_of_service,read_property_derives_secured_status_from_the_served_door}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_door_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/table_13_1_cov_tests.rs::access_door_simulated_door_alarm_state_reports_and_restores",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/access_control/door_out_of_service_tests.rs::{access_door_refuses_simulated_rows_in_service,access_door_simulated_rows_outside_their_datatypes_are_refused_unchanged}",
    "crates/bacnet-server/src/handlers/tests/access_door_oos_writes.rs::door_status_row_writes_outside_their_datatypes_are_refused_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1131 (Access Door out-of-service writes; changelog.d fragment)",
    "docs/rust-api.md#access-control-7 out-of-service Door_Status, Lock_Status and Door_Alarm_State",
    "CHANGELOG.md Unreleased Fixed entry for #1148 (Access Door Secured_Status derived; changelog.d fragment)",
    "docs/rust-api.md#access-control-7 derived Secured_Status"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1131, found during #1061). Breaking pre-1.0 wire change: the three rows used to refuse every write. Footnote 1 of Table 12-30 marks exactly Door_Status, Lock_Status and Door_Alarm_State.",
    "Clause 12.26.9 also lists Reliability, but only for a door whose Reliability can leave NO_FAULT_DETECTED; this door applies no fault algorithm and nothing changes its Reliability, so Reliability stays read-only, and Present_Value is commandable in both states already.",
    "Local policies, each recorded in access_control/door_out_of_service.rs: the door holds the three values as one DoorState and sets it aside on the FALSE-to-TRUE edge through common::write_out_of_service_with_restore, the generic form #1131 extracted from write_out_of_service_with_reliability_restore (now a wrapper with its NO_FAULT_DETECTED fallback); the return to service restores it and drops the simulated values.",
    "Meanwhile set_door_alarm_state and the new set_door_status and set_lock_status update the state set aside. A NULL write of one of the three is INVALID_DATA_TYPE, as for the Life Safety Tracking_Value.",
    "Clause 12.26.20 restricts Door_Alarm_State to NORMAL and the members of Alarm_Values and Fault_Values and keeps it out of Masked_Alarm_Values; the door serves none of those lists, so a simulated value is checked against the enumeration only.",
    "The pulse relock (BACNET-12-ACCESS-DOOR-PULSE-TIMING) runs on the timer the command armed and reads none of the three values. The door runs no intrinsic reporting (Event_State stays NORMAL), so a simulated Door_Alarm_State raises no event of its own; an Event Enrollment monitoring the property reads the served value.",
    "COV needed no server change: the Table 13-1 row values are compared around every committed write. Not covered: a runtime application route for the three values once the server holds the door (the setters reach it only before), Alarm_Values, Fault_Values and Masked_Alarm_Values, and the CHANGE_OF_STATE and FAULT_STATE algorithms.",
    "#1148 (wire change): Secured_Status used to read a stored SECURED whatever the door did; AccessDoorObject::secured_status now derives it on each read and nothing stores it, so COV snapshots, ReadProperty, ReadPropertyMultiple and an Event Enrollment monitoring it all see the current value.",
    "Secured_Status is not in the Access Door row of Table 13-1 (#1061), so no COV path needed a change. Local policies, recorded on AccessDoorObject::secured_status: each input is met, failed or undetermined, a failed input gives UNSECURED even when another is undetermined (a door commanded UNLOCK is not secure whatever its contact reports), and UNKNOWN needs every input met or undetermined.",
    "The only undetermined inputs are Door_Status UNKNOWN or DOOR_FAULT and Lock_Status UNKNOWN or LOCK_FAULT: the door's own monitor saying it can't tell. The option of keying UNKNOWN on Reliability was not taken, because this door applies no fault algorithm and nothing moves its Reliability off NO_FAULT_DETECTED; a new door starts CLOSED and LOCKED, so a never-reported Door_Status reads CLOSED, not UNKNOWN.",
    "Door_Status values the clause does not describe for a door (NONE, CLOSING, OPENING, SAFETY_LOCKED, LIMITED_OPENED) and proprietary ones count as not closed. IN_ALARM comes from Event_State (Clause 12.26.6); the door now serves Status_Flags from its own Event_State field so the flag and Secured_Status read the same source, which stays NORMAL until intrinsic reporting is modelled (no wire change).",
    "Masked_Alarm_Values is not served, so that input is treated as met; #1149 adds the list and its input next to the others in secured_status. Door_Alarm_State is not an input: it reaches Secured_Status only through Event_State once an event algorithm runs."
   ]
  },
  {
   "id": "BACNET-12-UNDEFINED-PROPERTY-ROWS",
   "standard_anchor": "Clause 12 property tables: Tables 12-5 (Averaging), 12-12 (Command), 12-14 (Event Enrollment), 12-16 (File), 12-17 (Group), 12-24 (Notification Class), 12-31 (Event Log), 12-32 (Load Control), 12-34 (Structured View), 12-36 (Access Point), 12-37 (Access Zone), 12-38 (Access User), 12-39 (Access Rights) and 12-40 (Access Credential); the Status_Flags descriptions of Clauses 12.10, 12.12, 12.21, 12.27, 12.28, 12.33, 12.34 and 12.35; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "An object serves only the rows its Clause 12 table defines. A row no table defines is absent from Property_List, the property metadata, RPM ALL and OPTIONAL, and the PICS rows, and ReadProperty, ReadPropertyMultiple and WriteProperty on it fail with PROPERTY / UNKNOWN_PROPERTY without changing the object. On an object type that has Status_Flags but no Out_Of_Service, the OUT_OF_SERVICE flag stays FALSE.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs::read_common_properties",
    "crates/bacnet-objects/src/common.rs::read_identity_properties",
    "crates/bacnet-objects/src/event_log.rs::EventLogObject",
    "crates/bacnet-objects/src/command.rs::CommandObject",
    "crates/bacnet-objects/src/event_enrollment/mod.rs::EventEnrollmentObject",
    "crates/bacnet-objects/src/notification_class/mod.rs::NotificationClass",
    "crates/bacnet-objects/src/load_control.rs::LoadControlObject",
    "crates/bacnet-objects/src/file.rs::FileObject",
    "crates/bacnet-objects/src/group.rs::GroupObject",
    "crates/bacnet-objects/src/group.rs::StructuredViewObject",
    "crates/bacnet-objects/src/averaging.rs::AveragingObject",
    "crates/bacnet-objects/src/access_control/credential.rs::AccessCredentialObject",
    "crates/bacnet-objects/src/access_control/rights.rs::AccessRightsObject",
    "crates/bacnet-objects/src/access_control/user.rs::AccessUserObject",
    "crates/bacnet-objects/src/access_control/point.rs::AccessPointObject",
    "crates/bacnet-objects/src/access_control/zone.rs::AccessZoneObject",
    "crates/bacnet-server/src/event_enrollment/mod.rs::evaluate_event_enrollments_report"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/undefined_property_rows.rs::undefined_rows_are_absent_from_property_list_rpm_all_and_the_pics",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_user_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_rights_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_credential_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::property_metadata_access_point_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::property_metadata_access_zone_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/averaging/metadata.rs::tests::property_metadata_averaging_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/command/metadata.rs::tests::property_metadata_command_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/event_enrollment/tests/timestamps.rs::enrollment_property_metadata_is_complete_and_pins_timestamp_requirements",
    "crates/bacnet-objects/src/file/metadata.rs::tests::property_metadata_file_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_structured_view_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/load_control/metadata.rs::tests::property_metadata_load_control_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/notification_class/metadata.rs::tests::property_metadata_notification_class_exact_sets_and_indexed_list",
    "crates/bacnet-objects/src/trend/metadata.rs::tests::property_metadata_log_family_exact_sets_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_identity.rs::rpm_access_identity_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/access_topology.rs::rpm_access_topology_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/averaging.rs::rpm_averaging_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/command.rs::rpm_command_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/event_enrollment.rs::rpm_metadata_selectors_are_exact_for_event_enrollment",
    "crates/bacnet-server/src/handlers/tests/property_metadata/file.rs::rpm_metadata_file_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/file.rs::pics::file_property_metadata_is_exact_for_each_single_instance",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/load_control.rs::rpm_load_control_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/handlers/tests/property_metadata/log.rs::rpm_metadata_log_selectors_pics_rows_and_budgets_are_exact",
    "crates/bacnet-server/src/handlers/tests/property_metadata/notification_class.rs::rpm_notification_class_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_identity.rs::pics_access_identity_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/access_topology.rs::pics_access_topology_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/averaging.rs::pics_averaging_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/command.rs::pics_command_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/group.rs::pics_group_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/load_control.rs::pics_load_control_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/property_metadata_tests/loop_program.rs::pics_loop_program_notification_class_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::pics_log_family_writability_comes_from_runtime_routes"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/undefined_property_rows_tests.rs::rows_outside_the_property_tables_are_unknown",
    "crates/bacnet-server/src/handlers/tests/undefined_property_rows.rs::rp_rpm_and_wp_find_no_undefined_row",
    "crates/bacnet-objects/src/event_log/tests.rs::event_log_has_no_out_of_service_or_log_interval",
    "crates/bacnet-objects/src/file/tests.rs::file_has_no_status_flags_reliability_or_out_of_service",
    "crates/bacnet-objects/src/notification_class/tests/properties.rs::out_of_service_is_unknown",
    "crates/bacnet-objects/src/event_enrollment/tests/status_flags.rs::event_enrollment_status_flags_follow_event_state_and_force_out_of_service_false",
    "crates/bacnet-objects/src/access_control/metadata_identity.rs::tests::property_metadata_access_identity_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/access_control/metadata_topology.rs::tests::property_metadata_access_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_unserved_rows_stay_unknown",
    "crates/bacnet-objects/src/averaging/metadata.rs::tests::property_metadata_averaging_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/command/metadata.rs::tests::property_metadata_command_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/load_control/metadata.rs::tests::property_metadata_load_control_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/notification_class/metadata.rs::tests::property_metadata_notification_class_write_capabilities_match_dispatch",
    "crates/bacnet-objects/src/trend/metadata.rs::tests::property_metadata_log_family_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/event_enrollment/tests/out_of_range.rs::out_of_range_enrollment_has_no_out_of_service_gate",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_credential_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_user_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_identity.rs::rpm_access_rights_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_point_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/access_topology.rs::rpm_access_zone_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/averaging.rs::rpm_averaging_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/command.rs::rpm_command_action_serves_one_action_list_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/file.rs::rpm_file_indexed_property_list_and_scalar_gates_preserve_bytes",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_structured_view_arrays_serve_one_element_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/load_control.rs::rpm_load_control_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/notification_class.rs::rpm_notification_class_indexed_reads_and_constructed_bytes_are_unchanged"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1064"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1064). Breaking pre-1.0 wire changes. A sweep compared each object type's served rows (its metadata plus a read and a write probe of every standard property identifier) with its Clause 12 table and removed the rows no table defines: Event Log Out_Of_Service and Log_Interval; Out_Of_Service on Command, Event Enrollment, Notification Class, Load Control, Access Credential and Access Rights; Status_Flags, Reliability and Out_Of_Service on File, Group and Structured View; Present_Value, Status_Flags, Event_State, Reliability and Out_Of_Service on Averaging; Present_Value, Assigned_Access_Rights and Out_Of_Service on Access User; Present_Value on Access Point; Present_Value and Access_Doors on Access Zone.",
    "Every one came with the 0.1.0 import (7efc670a), whose object template gave most types Status_Flags, Out_Of_Service and Reliability and some a Present_Value copying another property; the canonical-metadata migrations (#443, #657, #658, #659, #668, #669, #670, #672, #677, #678) then recorded them as compatibility or implementation-extra rows.",
    "None was a documented extension with a purpose of its own, so all go, as #984 did for Calendar, #985 for the Trend Logs, #997 for Elevator Group and #979 for the Access Credential Present_Value. Object types with Status_Flags but no Out_Of_Service read their shared rows through the no_out_of_service form of read_common_properties!, which holds the OUT_OF_SERVICE flag FALSE as each of those types requires; before, a write of the stray Out_Of_Service set that flag.",
    "File, Group, Structured View and Averaging read only read_identity_properties!. The Event Enrollment evaluator used to skip an enrollment whose Out_Of_Service was TRUE; with the property gone the gate goes too, and Event_Detection_Enable still suspends evaluation.",
    "Credential Data Input was a candidate, but Table 12-43 lists Out_Of_Service, so it keeps the row. Color and Color Temperature have no 135-2020 table and were not swept; Lift, Schedule and Loop had no undefined rows. Not covered: the required rows these objects still don't serve, and any datatype review of the rows that remain."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1064). A sweep of every object type's served rows (metadata plus a read and write probe of each standard identifier) against its Clause 12 table removed the rows no table defines: Event Log `Out_Of_Service` and `Log_Interval`; `Out_Of_Service` on Command, Event Enrollment, Notification Class, Load Control, Access Credential and Access Rights; `Status_Flags`, `Reliability` and `Out_Of_Service` on File, Group and Structured View; `Present_Value`, `Status_Flags`, `Event_State`, `Reliability` and `Out_Of_Service` on Averaging; `Present_Value`, `Assigned_Access_Rights` and `Out_Of_Service` on Access User; `Present_Value` on Access Point; `Present_Value` and `Access_Doors` on Access Zone.",
    "They are absent from `Property_List`, the metadata, RPM `ALL`/`OPTIONAL` and PICS, and RP, RPM and WP on them return PROPERTY / UNKNOWN_PROPERTY (breaking). All came with the 0.1.0 import (7efc670a) and were recorded as compatibility or implementation-extra rows by the metadata migrations; none was a documented extension, so they go as #984, #985, #997 and #979 did.",
    "Types with `Status_Flags` but no `Out_Of_Service` hold the OUT_OF_SERVICE flag FALSE through the `no_out_of_service` form of `read_common_properties!`; a write of the stray property used to set it. The Event Enrollment evaluator no longer skips an enrollment on `Out_Of_Service`; `Event_Detection_Enable` still suspends it.",
    "Credential Data Input keeps `Out_Of_Service`, which Table 12-43 defines. Evidence: `crates/bacnet-objects/src/undefined_property_rows_tests.rs`, `crates/bacnet-server/src/handlers/tests/undefined_property_rows.rs`, the per-family metadata, `read_rpm` and PICS tests, and `crates/bacnet-server/src/event_enrollment/tests/out_of_range.rs`. Not covered: Color and Color Temperature (no 135-2020 table), the required rows these objects still don't serve, and datatypes of the remaining rows."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-GLOBAL-GROUP-REQUIRED-ROWS",
   "standard_anchor": "Clause 12.15, Table 12-18 (Life Safety Point) and Clauses 12.15.12 (Mode) and 12.15.13 (Accepted_Modes); Clause 12.16, Table 12-19 (Life Safety Zone) and Clauses 12.16.5 (Tracking_Value), 12.16.12 and 12.16.13; Clause 12.50, Table 12-57 (Global Group) and Clauses 12.50.9 (Event_State) and 12.50.10 (Member_Status_Flags); Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "Life Safety Point and Zone serve Accepted_Modes as a read-only BACnetLIST of BACnetLifeSafetyMode, and a WriteProperty or WritePropertyMultiple of Mode naming a mode outside it fails with PROPERTY / VALUE_OUT_OF_RANGE and leaves Mode unchanged. Life Safety Zone serves Tracking_Value as a BACnetLifeSafetyState that property COV can select, read-only in service (its out-of-service writes are BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION). Global Group serves Event_State, NORMAL because the object has no intrinsic reporting, and Member_Status_Flags, the OR of the Status_Flags values held in Present_Value. Each row is in Property_List, the property metadata, RPM ALL and REQUIRED and the PICS rows.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety.rs::write_mode",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-objects/src/life_safety/reset.rs::LifeSafetyZoneResetCommit",
    "crates/bacnet-objects/src/traits.rs::supports_cov_property",
    "crates/bacnet-server/src/life_safety_cov.rs",
    "crates/bacnet-server/src/handlers/cov.rs::validate_cov_property",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject::member_status_flags",
    "crates/bacnet-objects/src/group/metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/accepted_modes_tests.rs::{accepted_modes_default_to_every_standard_mode_as_a_list,a_listed_proprietary_mode_is_accepted_and_reads_back_verbatim,set_accepted_modes_keeps_each_mode_once_in_the_given_order,local_mode_changes_ignore_accepted_modes_and_leave_the_list_alone}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_exact_sets_and_indexed_list,property_metadata_zone_exact_sets_and_indexed_list}",
    "crates/bacnet-objects/src/life_safety/reset_tests.rs::{zone_reset_variants_receive_exact_context_and_commit_atomically,zone_reset_outcome_reports_tracking_value_only_when_committed}",
    "crates/bacnet-objects/src/life_safety/tests.rs::life_safety_property_cov_capabilities_are_explicit",
    "crates/bacnet-objects/src/typed_enum_storage_tests.rs::{life_safety_listed_mode_writes_store_any_enumerated,life_safety_proprietary_states_read_back_verbatim}",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{an_empty_group_reads_normal_and_all_clear,member_status_flags_is_the_or_of_the_status_flags_members,member_status_flags_follows_each_present_value_update,member_alarms_leave_the_groups_own_event_state_and_status_flags_alone}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_global_group_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::write_property_takes_a_listed_mode_and_refuses_any_other",
    "crates/bacnet-server/src/handlers/tests/read_rpm/life_safety.rs::{rpm_life_safety_point_indexed_reads_and_list_bytes_are_unchanged,rpm_life_safety_zone_indexed_reads_and_list_bytes_are_unchanged}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::{rpm_global_group_indexed_reads_serve_array_elements,rp_and_rpm_global_group_member_status_flags_combine_status_flags_members}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/life_safety.rs::{rpm_life_safety_point_metadata_selectors_preserve_bytes_and_budgets,rpm_life_safety_zone_metadata_selectors_preserve_bytes_and_budgets}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::{pics_life_safety_point_property_metadata_is_exact,pics_life_safety_zone_property_metadata_is_exact}",
    "crates/bacnet-server/src/pics/property_metadata_tests/group.rs::pics_group_property_metadata_is_exact",
    "crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::life_safety_single_property_cov_uses_explicit_capability_and_error_taxonomy",
    "crates/bacnet-server/src/handlers/tests/life_safety_reset.rs::targeted_reset_variants_apply_to_point_and_zone",
    "crates/bacnet-server/src/server/life_safety_cov_tests/event_state_pins.rs::{zone_silence_dispatch_leaves_the_tracking_value_subscription_silent,zone_reset_dispatch_notifies_a_committed_tracking_value_change}"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/accepted_modes_tests.rs::{mode_write_outside_accepted_modes_is_value_out_of_range_and_keeps_mode,an_empty_accepted_modes_refuses_every_mode_write,accepted_modes_is_network_read_only}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_write_capabilities_match_dispatch,property_metadata_zone_write_capabilities_match_dispatch}",
    "crates/bacnet-objects/src/life_safety/tests.rs::zone_tracking_value_refuses_writes_in_service",
    "crates/bacnet-objects/src/life_safety/reset_tests.rs::invalid_commits_cannot_partially_mutate_point_or_zone",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{values_that_are_not_status_flags_bit_strings_add_nothing,event_state_and_member_status_flags_are_read_only_scalars}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::{property_metadata_group_trio_write_capabilities_match_dispatch,property_metadata_group_trio_unserved_rows_stay_unknown}",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::{write_property_multiple_stops_at_the_unlisted_mode_after_committing_the_prefix,accepted_modes_and_the_in_service_zone_tracking_value_refuse_writes}",
    "crates/bacnet-server/src/handlers/tests/life_safety_cov.rs::{life_safety_multiple_property_cov_rejection_keeps_the_earlier_reference,life_safety_property_cancellation_bypasses_current_capability_checks}"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1092 (Life Safety and Global Group required rows)",
    "docs/rust-api.md#life-safety-execution-and-cov Accepted_Modes and the Zone Tracking_Value"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1092, the Life Safety and Global Group items). Breaking pre-1.0 wire and Rust API changes. The #1064 sweep listed these as required rows the objects did not serve; each was checked against the 135-2020 table pages before it was added, and all four are R rows.",
    "Local policies: Accepted_Modes starts as every standard LifeSafetyMode, so a standard Mode write that used to succeed still does, and set_accepted_modes replaces it (deduplicated, order kept); a reserved or proprietary mode is accepted only when the application lists it.",
    "Before, any Enumerated was stored as Mode. The list is configuration, not state: no operation or Mode change alters it, and the local set_mode is not checked against it, since the object's own logic may move Mode outside the list.",
    "The Zone Tracking_Value follows the Point's model: a field set by set_tracking_value or a reset commit (LifeSafetyZoneResetContext and LifeSafetyZoneResetCommit gained tracking_value), RequiredRead and, since #1108, WhenOutOfService as on the Point (BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION), and part of the Life Safety property-COV surface.",
    "The server COV snapshots and the trait default for custom Zones now include it, and the special case that answered NOT_COV_PROPERTY for it is gone. Global Group Event_State reads a fixed NORMAL, as other objects without intrinsic reporting do, so the object's own IN_ALARM stays clear whatever the members report.",
    "Member_Status_Flags is computed on every read from group_members and present_value, the application-filled store Present_Value already reads, so it changes whenever Present_Value does with no second update path: a member counts when its reference names Status_Flags and its stored result is a bit-string value.",
    "BACNET-12-GLOBAL-GROUP-ARRAY-ENCODINGS (#1107) covers the Present_Value and Group_Members datatypes. Not covered: the Global Group intrinsic reporting and COVU rows, and the optional Life Safety rows still unserved."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1092, the Life Safety and Global Group items). Life Safety Point and Zone serve `Accepted_Modes`, a read-only list that starts as every standard `LifeSafetyMode` and that `set_accepted_modes` replaces; a WP or WPM of `Mode` naming a mode off the list returns PROPERTY / VALUE_OUT_OF_RANGE and leaves `Mode` unchanged (breaking: any Enumerated used to be stored), while the local `set_mode` is unchecked.",
    "Life Safety Zone serves `Tracking_Value` on the Point's model: read-only in service (out-of-service writes are `BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION`), set by `set_tracking_value` or a reset commit (the Zone reset context and commit gained `tracking_value`), and part of the property-COV surface, so SubscribeCOVProperty on it no longer returns NOT_COV_PROPERTY.",
    "Global Group serves `Event_State`, a fixed NORMAL without intrinsic reporting, and `Member_Status_Flags`, the OR of the `Status_Flags` values held in `Present_Value`, computed on each read from the application-filled store so it follows every `Present_Value` update.",
    "Each row is in `Property_List`, the metadata, RPM `ALL`/`REQUIRED` and PICS. Evidence: `crates/bacnet-objects/src/life_safety/accepted_modes_tests.rs`, `crates/bacnet-objects/src/group/member_status_flags_tests.rs`, `crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs`, the zone COV pins in `crates/bacnet-server/src/server/life_safety_cov_tests/event_state_pins.rs`, and the per-family metadata, `read_rpm` and PICS tests.",
    "`BACNET-12-GLOBAL-GROUP-ARRAY-ENCODINGS` covers the `Present_Value` and `Group_Members` datatypes. Not covered: the Global Group intrinsic reporting and COVU rows, and the optional Life Safety rows still unserved."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION",
   "standard_anchor": "Clause 12.15, Table 12-18 footnote 1 and Clauses 12.15.4, 12.15.5, 12.15.10 and 12.15.11 (Life Safety Point); Clause 12.16, Table 12-19 footnote 1 and Clauses 12.16.4, 12.16.5, 12.16.10 and 12.16.11 (Life Safety Zone); Clause 13.3.8 CHANGE_OF_LIFE_SAFETY; Clause 15.9.1.3 WriteProperty errors; Clause 21 BACnetLifeSafetyState and BACnetReliability",
   "priority": "P1",
   "requirement_summary": "While Out_Of_Service is TRUE, Life Safety Point and Zone take WriteProperty, WritePropertyMultiple and write_local of Tracking_Value and Reliability, the two rows footnote 1 of Tables 12-18 and 12-19 makes writable out of service; in service both fail with PROPERTY / WRITE_ACCESS_DENIED. A Tracking_Value must be an Enumerated naming a standard BACnetLifeSafetyState or one from the proprietary range 256..=65535, and a Reliability a named value or one from 64..=65535; another number is VALUE_OUT_OF_RANGE and another datatype INVALID_DATA_TYPE, with the property unchanged. Both rows are WhenOutOfService in the property metadata and writable in the PICS. A committed simulation write notifies COV like any other write: Tracking_Value property subscribers for a new Tracking_Value, and every subscriber when a simulated Reliability changes the FAULT bit of Status_Flags.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety/out_of_service.rs",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/life_safety/metadata.rs",
    "crates/bacnet-objects/src/life_safety/reset.rs",
    "crates/bacnet-server/src/life_safety_cov.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/out_of_service_tests.rs::{point_and_zone_take_tracking_value_and_reliability_writes_out_of_service,return_to_service_serves_the_device_values_again,reset_out_of_service_sees_the_simulation_and_holds_a_committed_tracking_value}",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::{life_safety_point_reliability_requires_out_of_service,life_safety_zone_reliability_requires_out_of_service}",
    "crates/bacnet-objects/src/life_safety/metadata.rs::tests::{property_metadata_point_write_capabilities_match_dispatch,property_metadata_zone_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/life_safety_oos_writes.rs::{write_property_takes_tracking_value_and_reliability_only_out_of_service,write_property_multiple_takes_tracking_value_and_reliability_only_out_of_service}",
    "crates/bacnet-server/src/server/life_safety_cov_tests/simulation.rs::{simulated_tracking_value_and_reliability_notify_like_any_committed_write,write_local_simulates_tracking_value_only_out_of_service}",
    "crates/bacnet-server/src/pics/property_metadata_tests/life_safety.rs::{pics_life_safety_point_property_metadata_is_exact,pics_life_safety_zone_property_metadata_is_exact}"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/out_of_service_tests.rs::{point_and_zone_refuse_tracking_value_and_reliability_writes_in_service,simulated_values_outside_their_datatypes_are_refused_unchanged}",
    "crates/bacnet-objects/src/life_safety/tests.rs::zone_tracking_value_refuses_writes_in_service",
    "crates/bacnet-server/src/handlers/tests/life_safety_oos_writes.rs::out_of_service_writes_outside_the_datatypes_are_refused_unchanged",
    "crates/bacnet-server/src/handlers/tests/life_safety_mode_writes.rs::accepted_modes_and_the_in_service_zone_tracking_value_refuse_writes",
    "crates/bacnet-server/src/server/life_safety_cov_tests/simulation.rs::refused_in_service_tracking_value_write_notifies_nobody"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1108 (Life Safety Tracking_Value and Reliability while Out_Of_Service)",
    "docs/rust-api.md#life-safety-execution-and-cov out-of-service Tracking_Value and Reliability"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1108, found during #1092). Breaking pre-1.0 wire change: both rows used to refuse every write. Local policies, each recorded in life_safety/out_of_service.rs: entering out of service sets the object's own Tracking_Value and Reliability aside and the return to service restores them, discarding the simulated values (Reliability through the shared write_out_of_service_with_reliability_restore).",
    "Meanwhile set_tracking_value and a reset commit's tracking_value update the value set aside, since the Out_Of_Service clauses decouple Tracking_Value from the process, and set_reliability_internal, which both objects now implement as the in-service route for a fault the application detects, is refused.",
    "Present_Value has no out-of-service footnote and isn't decoupled, so it stays application-owned in both states, and the object never derives it from Tracking_Value (Clauses 12.15.4 and 12.16.4 leave its derivation and latching to the implementation).",
    "A simulated Tracking_Value therefore latches nothing by itself, while a reset executor's context carries the served, simulated Tracking_Value so latching logic there reacts to it. Silenced and Operation_Expected don't depend on Tracking_Value and are untouched; LifeSafetyOperation behaves as in service.",
    "CHANGE_OF_LIFE_SAFETY (Clause 13.3.8) monitors Present_Value with Mode, Status_Flags and Operation_Expected, never Tracking_Value, and these objects run no intrinsic reporting (Event_State fixed NORMAL), so neither simulated value raises an event.",
    "COV needed no server change: the WP, WPM and write_local Life Safety snapshots already covered Tracking_Value and Status_Flags. #1123 added the runtime application route for both values (BACNET-12-LIFE-SAFETY-APPLICATION-VALUES), and an application Tracking_Value from it follows the same set-aside rule. Not covered: the FAULT_LIFE_SAFETY fault algorithm, and Reliability_Evaluation_Inhibit, which these objects don't serve."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1108). While Out_Of_Service is TRUE, Life Safety Point and Zone take WP, WPM and `write_local` of `Tracking_Value` (an Enumerated naming a standard `BACnetLifeSafetyState` or one from 256 to 65535) and `Reliability` (a named value or one from 64 to 65535); another number is VALUE_OUT_OF_RANGE, another datatype INVALID_DATA_TYPE, and in service both stay WRITE_ACCESS_DENIED (breaking: every write used to be refused).",
    "Metadata marks both `WhenOutOfService`, so the PICS lists them writable. Entering out of service sets the object's own values aside and the return to service restores them; meanwhile `set_tracking_value` and a reset commit's `tracking_value` update the value set aside, and the new `set_reliability_internal` is refused.",
    "A committed simulation write notifies through the existing Life Safety snapshots (Tracking_Value subscribers for a new Tracking_Value, every subscriber when Reliability flips FAULT). The object never derives Present_Value from Tracking_Value, so a simulated value latches nothing; a reset executor's context carries the served value.",
    "Silenced and Operation_Expected are untouched, and no event follows, since CHANGE_OF_LIFE_SAFETY monitors Present_Value and these objects run no intrinsic reporting. Evidence: `crates/bacnet-objects/src/life_safety/out_of_service_tests.rs`, `crates/bacnet-objects/src/reliability_writability_tests.rs`, `crates/bacnet-server/src/handlers/tests/life_safety_oos_writes.rs`, `crates/bacnet-server/src/server/life_safety_cov_tests/simulation.rs`, and the Life Safety metadata and PICS tests.",
    "#1123 added the runtime application route for both values (`BACNET-12-LIFE-SAFETY-APPLICATION-VALUES`), whose `Tracking_Value` follows the same set-aside rule. Not covered: the FAULT_LIFE_SAFETY fault algorithm, and `Reliability_Evaluation_Inhibit`, which these objects don't serve."
   ]
  },
  {
   "id": "BACNET-12-LIFE-SAFETY-APPLICATION-VALUES",
   "standard_anchor": "Clause 12.15 and Table 12-18 (Clauses 12.15.4, 12.15.5 and 12.15.11, Life Safety Point); Clause 12.16 and Table 12-19 (Clauses 12.16.4, 12.16.5 and 12.16.11, Life Safety Zone); Clause 13.1, Table 13-1 and Table 13-1a (Life Safety COV); Clause 13.3.8 CHANGE_OF_LIFE_SAFETY; Clause 21 BACnetLifeSafetyState",
   "priority": "P1",
   "requirement_summary": "Once a server holds a Life Safety Point or Zone, its application sets Present_Value with BACnetServer::set_present_value_local and Tracking_Value with BACnetServer::set_tracking_value_local (Python: the same names), through the BACnetObject::set_present_value_internal and set_tracking_value_internal hooks. Each takes an Enumerated naming a standard BACnetLifeSafetyState or one from 256..=65535: another number fails with PROPERTY / VALUE_OUT_OF_RANGE and another datatype with PROPERTY / INVALID_DATA_TYPE, leaving the object unchanged; an unknown object fails with OBJECT / UNKNOWN_OBJECT and any other object type with OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED. Each sets only its own property. Present_Value is taken in or out of service; a Tracking_Value sent while Out_Of_Service is TRUE replaces the value set aside and is served, and notified, from the return to service. A Present_Value change notifies SubscribeCOV and Present_Value property subscribers, a Tracking_Value change only its property subscribers.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/life_safety/application.rs",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyPointObject",
    "crates/bacnet-objects/src/life_safety.rs::LifeSafetyZoneObject",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-endpoint/src/source_reporter.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/rusty-bacnet/src/server/server_methods/life_safety_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/life_safety/application_tests.rs::{point_and_zone_take_application_present_and_tracking_values_through_the_box,out_of_service_sets_the_application_tracking_value_aside_but_serves_present_value,reset_executor_sees_the_values_the_route_left_and_commits_after_them}",
    "crates/bacnet-endpoint/src/source_reporter_life_safety_tests.rs::life_safety_application_values_forward_through_the_wrapper",
    "crates/bacnet-server/src/server/life_safety_application_tests.rs::{life_safety_runtime_values_notify_their_cov_subscribers,out_of_service_holds_the_application_tracking_value_until_return_to_service}",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyLiveServerTests::test_live_server_notifies_both_routes",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyStubContractTests::test_runtime_and_stub_expose_the_tracking_value_route"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/life_safety/application_tests.rs::{application_values_outside_the_state_range_or_datatype_are_refused_unchanged,other_objects_refuse_the_tracking_value_hook}",
    "crates/bacnet-server/src/server/life_safety_application_tests.rs::life_safety_runtime_values_refuse_bad_values_and_targets",
    "crates/rusty-bacnet/tests/test_life_safety_runtime_values.py::LifeSafetyLiveServerTests::test_live_server_takes_runtime_values_and_refuses_bad_ones"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1123 (Life Safety runtime Present_Value and Tracking_Value)",
    "docs/rust-api.md#life-safety-execution-and-cov runtime Present_Value and Tracking_Value",
    "docs/python-api.md#life-safety set_present_value_local and set_tracking_value_local"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1123, found during #1108). Breaking pre-1.0 Rust API: BACnetObject gained set_tracking_value_internal (default OBJECT / OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED), which SourceReporter forwards, and set_present_value_local, which used to refuse these objects with that error, now takes them.",
    "Local policies, recorded in life_safety/application.rs: Clauses 12.15.4 and 12.16.4 leave the derivation of Present_Value and any latching until reset to the implementation, and here the application owns both.",
    "The object never derives one value from the other and neither hook touches Silenced or Operation_Expected, so an application that latches holds Present_Value on the alarm state, reports the live state through Tracking_Value and commits the post-reset Present_Value from its reset executor, whose context carries what the route left; the route takes values whether or not a reset is armed.",
    "Present_Value has no out-of-service footnote, Clauses 12.15.11 and 12.16.11 don't decouple it and clients never write it, so unlike the Inputs the hook takes it while Out_Of_Service is TRUE; Tracking_Value keeps the #1108 set-aside rule (BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION).",
    "Both routes go through write_local's Life Safety snapshots, so COV reports exact deltas, and through its post-write intrinsic event pass, as every set_present_value_local caller does; the built-in objects run no intrinsic reporting (Event_State fixed NORMAL), so no CHANGE_OF_LIFE_SAFETY event follows.",
    "The out-of-service Tracking_Value write now shares the hooks' decode and range check. Not covered: a runtime route for Silenced, which only LifeSafetyOperation and a reset commit reach once the server holds the object, and intrinsic CHANGE_OF_LIFE_SAFETY reporting (BACNET-13-LIFE-SAFETY-OPERATION)."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1123). Once the server holds a Life Safety Point or Zone, `BACnetServer::set_present_value_local` sets its `Present_Value` and the new `BACnetServer::set_tracking_value_local` its `Tracking_Value` (Python: the same names), through `set_present_value_internal` and the new `BACnetObject::set_tracking_value_internal` hook, forwarded by `SourceReporter` (breaking: `set_present_value_local` used to answer OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED for these objects).",
    "Each takes an Enumerated `LifeSafetyState`, standard or from 256 to 65535; another number is VALUE_OUT_OF_RANGE, another datatype INVALID_DATA_TYPE, an unknown object UNKNOWN_OBJECT and another object type OPTIONAL_FUNCTIONALITY_NOT_SUPPORTED.",
    "Each sets only its own property: `Silenced` and `Operation_Expected` stay put and neither value is derived from the other, so latching until reset is the application's (its reset executor sees what the route left).",
    "`Present_Value` is taken in or out of service, since clients never write it; a `Tracking_Value` sent out of service replaces the value set aside (`BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION`). Both run `write_local`'s Life Safety snapshots (Present_Value to SubscribeCOV and Present_Value property subscribers, Tracking_Value to its property subscribers) and its post-write event pass, which raises nothing for the built-in objects.",
    "Evidence: `crates/bacnet-objects/src/life_safety/application_tests.rs`, `crates/bacnet-endpoint/src/source_reporter_life_safety_tests.rs`, `crates/bacnet-server/src/server/life_safety_application_tests.rs` and `crates/rusty-bacnet/tests/test_life_safety_runtime_values.py`. Not covered: a runtime route for `Silenced` and intrinsic `CHANGE_OF_LIFE_SAFETY` reporting."
   ]
  },
  {
   "id": "BACNET-12-GLOBAL-GROUP-ARRAY-ENCODINGS",
   "standard_anchor": "Clause 12.50, Table 12-57 (Global Group) and Clauses 12.50.5 (Group_Members), 12.50.7 (Present_Value), 12.50.7.1 and 12.50.10 (Member_Status_Flags); Clause 21 BACnetDeviceObjectPropertyReference and BACnetPropertyAccessResult; Clause 12.1.5.1 array properties; Clause 15.5 ReadProperty and Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Global Group serves Group_Members as a BACnetARRAY of BACnetDeviceObjectPropertyReference and Present_Value as a BACnetARRAY of BACnetPropertyAccessResult with one element per member: the member's reference, then the value read or the error the read failed with. A member with no acquired result reads PROPERTY / VALUE_NOT_INITIALIZED. Index 0 of Group_Members, Present_Value and Group_Member_Names reads the array size, indexes 1 to N one element, and a larger index PROPERTY / INVALID_ARRAY_INDEX, through ReadProperty and ReadPropertyMultiple, RPM ALL included. Member_Status_Flags combines only the bit-string values held for Status_Flags members.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/property_access.rs",
    "crates/bacnet-encoding/src/constructed/property_access_result.rs",
    "crates/bacnet-encoding/src/constructed/mod.rs::encode_device_object_property_reference",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject",
    "crates/bacnet-objects/src/group.rs::GlobalGroupObject::member_status_flags",
    "crates/bacnet-objects/src/common.rs::read_array"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/property_access_result.rs::{property_access_results_encode_and_decode_to_the_production_octets,an_array_of_access_results_decodes_one_element_at_a_time,device_object_property_references_encode_bare}",
    "crates/bacnet-objects/src/group/array_tests.rs::{group_members_go_out_as_device_object_property_references,present_value_holds_each_members_value_or_error,a_member_not_read_yet_reads_value_not_initialized,indexed_reads_serve_the_size_and_one_element,an_empty_group_serves_empty_arrays}",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{member_status_flags_is_the_or_of_the_status_flags_members,member_status_flags_follows_each_present_value_update}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::{rpm_global_group_indexed_reads_serve_array_elements,rpm_all_global_group_serves_the_array_productions,rp_and_rpm_global_group_member_status_flags_combine_status_flags_members}",
    "crates/bacnet-server/src/handlers/tests/property_metadata/group.rs::rpm_group_metadata_selectors_preserve_bytes_and_budgets"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/property_access_result.rs::malformed_access_results_are_refused",
    "crates/bacnet-objects/src/group/array_tests.rs::results_past_the_last_member_are_not_served",
    "crates/bacnet-objects/src/group/member_status_flags_tests.rs::{a_status_flags_member_whose_read_failed_adds_nothing,values_that_are_not_status_flags_bit_strings_add_nothing}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_write_capabilities_match_dispatch"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1107 (Global Group array encodings)",
    "docs/rust-api.md#constructed-property-framing Global Group Group_Members and Present_Value"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1107, found in #1092). Breaking pre-1.0 wire and Rust API changes. Table 12-57 and the Clause 21 productions were read as page images. A BACnetPropertyAccessResult starts with the same four members, under the same context tags, as a BACnetDeviceObjectPropertyReference, so both share the reference codec; the result follows as the value framed in [4] or the error class and code framed in [5].",
    "Before, Group_Members went out as application-tagged values with NULL standing in for an absent index or device, and Present_Value as the bare stored values, which could neither name the member nor report a failed read; any array index returned the whole array.",
    "Local policies: the application still acquires the member values (polling, COV or both is a local matter in Clause 12.50.7) and stores an AccessResult per member by position in GlobalGroupObject::present_value.",
    "Present_Value is built on each read from Group_Members, so it always has one element per member and each element carries that member's current reference; a member with no stored result reads PROPERTY / VALUE_NOT_INITIALIZED, the result Clause 12.50.7.1 gives an element added by a resize, and stored results past the last member are not served.",
    "Group_Members and Group_Member_Names stay read-only, so no network resize exists, and they are sized by the application. Group_Member_Names gets the same per-index reads. Member_Status_Flags reads the same store: a Status_Flags member counts only when its stored result is a bit-string value.",
    "The decoder returns a one-element value as itself and any other count as a list, and keeps context-tagged content as ApplicationData, so a decoded element re-encodes to the same octets. Not covered: the Global Group intrinsic reporting, COVU and Update_Interval rows; writable Group_Members (with the Clause 12.50.5.1 resizing); acquisition of member values by the server itself."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1107). Global Group serves `Group_Members` as an array of `BACnetDeviceObjectPropertyReference` and `Present_Value` as an array of `BACnetPropertyAccessResult`, one element per member: the member's reference, then the value read in `[4]` or the error class and code in `[5]` (breaking: the references went out as application-tagged values with NULL fillers and the values bare).",
    "The application stores an `AccessResult` per member in `GlobalGroupObject::present_value`; a member with none reads PROPERTY / VALUE_NOT_INITIALIZED and results past the last member are not served. Index 0 of `Group_Members`, `Present_Value` and `Group_Member_Names` reads the size, 1 to N one element, and past N PROPERTY / INVALID_ARRAY_INDEX; any index used to return the whole array.",
    "`Member_Status_Flags` counts only bit-string values held for `Status_Flags` members. Evidence: `crates/bacnet-encoding/src/constructed/tests/property_access_result.rs`, `crates/bacnet-objects/src/group/array_tests.rs`, `crates/bacnet-objects/src/group/member_status_flags_tests.rs` and the Global Group `read_rpm` tests, RPM `ALL` included. Not covered: writable `Group_Members` with its resizing rules, and acquisition of member values by the server."
   ]
  },
  {
   "id": "BACNET-12-GROUP-MEMBERS-PRESENT-VALUE",
   "standard_anchor": "Clause 12.14, Table 12-17 (Group) and Clauses 12.14.5 (List_Of_Group_Members) and 12.14.6 (Present_Value); Clause 21 ReadAccessSpecification, ReadAccessResult and BACnetPropertyReference; Clause 12.1.5.2 list properties; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.8 ReadRange",
   "priority": "P1",
   "requirement_summary": "Group serves List_Of_Group_Members as a BACnetLIST of ReadAccessSpecification and Present_Value as a BACnetLIST of ReadAccessResult with one element per member. Present_Value is rebuilt from the members on every ReadProperty, ReadPropertyMultiple (RPM ALL included) and ReadRange: each member is read as ReadPropertyMultiple reads that specification, so selectors expand, a property that fails to read carries its error class and code in [5], and a member naming no object in this device gets OBJECT / UNKNOWN_OBJECT for each reference. Both lists refuse an array index with PROPERTY / PROPERTY_IS_NOT_AN_ARRAY. A member that would report the Present_Value of a Group or Global Group is refused when it is added.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/read_access.rs",
    "crates/bacnet-encoding/src/constructed/read_access.rs",
    "crates/bacnet-services/src/rpm.rs::ReadAccessResult::encode",
    "crates/bacnet-objects/src/group.rs::GroupObject",
    "crates/bacnet-objects/src/group.rs::GroupObject::add_member",
    "crates/bacnet-server/src/handlers/group_present_value.rs",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::plan"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/read_access.rs::{property_references_encode_and_decode_with_and_without_an_index,read_access_specifications_decode_one_element_at_an_offset}",
    "crates/bacnet-services/src/rpm_tests.rs::{request_codec_is_the_shared_specification_codec_back_to_back,read_access_result_encodes_alone_as_in_the_ack}",
    "crates/bacnet-objects/src/group/group_members_tests.rs::{list_of_group_members_goes_out_as_read_access_specifications,add_member_accepts_other_properties_of_a_group,the_object_alone_serves_an_empty_present_value}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group_present_value.rs::{group_present_value_holds_one_read_access_result_per_member,each_member_reads_as_read_property_multiple_reads_its_specification,group_present_value_is_rebuilt_on_each_read,read_range_pages_the_rebuilt_present_value}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_group_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/server/group_present_value_wire_tests.rs::group_present_value_bip_wire_rebuilds_from_members"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/read_access.rs::{malformed_property_references_are_refused,malformed_read_access_specifications_are_refused}",
    "crates/bacnet-objects/src/group/group_members_tests.rs::{add_member_refuses_a_member_that_reports_a_group_present_value,add_member_refuses_a_member_without_properties,group_lists_refuse_an_array_index}",
    "crates/bacnet-objects/src/group/metadata.rs::tests::property_metadata_group_trio_write_capabilities_match_dispatch"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1134 (Group List_Of_Group_Members and Present_Value), from changelog.d/1134-group-datatypes.md",
    "docs/rust-api.md#constructed-property-framing Group List_Of_Group_Members and Present_Value"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1134, found in #1107). Breaking pre-1.0 wire and Rust API changes. Table 12-17, Clause 12.14 and the Clause 21 productions were read as page images. Before, List_Of_Group_Members went out as bare application-tagged object identifiers with no properties, and Present_Value as whatever values the application had stored, which named no member and could not report a failed read.",
    "Local policies: the object stores no Present_Value, and a direct read of the object alone returns an empty list; the server builds the list under the database guard the request already holds, through the same planning and per-row reads as ReadPropertyMultiple, so the Device wildcard resolves to this device and a Device member reads the values the executor serves.",
    "A ReadAccessSpecification carries no device, so every member is read from this device's database: an object that isn't there reads OBJECT / UNKNOWN_OBJECT for each of its references, as in ReadPropertyMultiple, and members in other devices belong in a Global Group.",
    "GroupObject::add_member refuses, with PROPERTY / VALUE_OUT_OF_RANGE and the members unchanged, a specification with no property references and one that names a Group or Global Group and selects Present_Value directly or through ALL or REQUIRED, the nesting Clause 12.14.5 rules out; OPTIONAL and named properties of another group are accepted.",
    "Member rows use each object's own reader, so a custom Group object that lists a group's Present_Value gets that object's own answer instead of a recursive rebuild, and a custom Group whose List_Of_Group_Members doesn't decode as ReadAccessSpecifications fails the Present_Value read with PROPERTY / OTHER.",
    "Member reads aren't charged to a ReadPropertyMultiple request's work budget, since the members are local configuration and read-only on the network; the rebuilt octets still count toward its byte budget.",
    "PropertyReference and ReadAccessSpecification moved from bacnet-services into bacnet_types::constructed, with their codecs as free functions in bacnet_encoding::constructed, so the Group stores them the way other objects store their Clause 21 types; the ReadPropertyMultiple, COV and Audit codecs call the same functions.",
    "Not covered: a member naming the Device's Active_COV_Subscriptions or Active_COV_Multiple_Subscriptions reads an empty list, because a request takes its COV snapshot only when it reads those properties directly; writable List_Of_Group_Members; the Audit_Level, Auditable_Operations, Tags and profile rows."
   ]
  },
  {
   "id": "BACNET-12-COMMAND-STRUCTURED-VIEW-ARRAYS",
   "standard_anchor": "Clause 12.10, Table 12-12 (Command) and Clause 12.10.8 (Action); Clause 12.29, Table 12-34 (Structured View) and Clauses 12.29.7 (Subordinate_List) and 12.29.8 (Subordinate_Annotations); Clause 21 BACnetActionList, BACnetActionCommand and BACnetDeviceObjectReference; Clause 12.1.5.1 array properties; Clause 15.5 ReadProperty and Clause 15.7 ReadPropertyMultiple",
   "priority": "P1",
   "requirement_summary": "Command serves Action as a BACnetARRAY of BACnetActionList, each element its BACnetActionCommand writes framed in context tag [0]. Structured View serves Subordinate_List as a BACnetARRAY of BACnetDeviceObjectReference and Subordinate_Annotations as a BACnetARRAY of CharacterString. Index 0 of each reads the array size, indexes 1 to N one element in the octets the whole-array read concatenates, and a larger index PROPERTY / INVALID_ARRAY_INDEX, through ReadProperty and ReadPropertyMultiple. The three arrays stay read-only: a write, whole or indexed, fails with PROPERTY / WRITE_ACCESS_DENIED.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-types/src/constructed/action.rs",
    "crates/bacnet-encoding/src/constructed/action_list.rs",
    "crates/bacnet-encoding/src/constructed/staging.rs::encode_device_object_reference",
    "crates/bacnet-objects/src/command.rs::CommandObject",
    "crates/bacnet-objects/src/group.rs::StructuredViewObject",
    "crates/bacnet-objects/src/common.rs::read_array"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/action_list.rs::{action_command_golden_vectors_round_trip,action_lists_frame_in_tag_zero_and_decode_one_array_element_at_a_time,action_command_values_keep_lists_and_context_tagged_elements}",
    "crates/bacnet-objects/src/command.rs::tests::command_read_action_serves_one_framed_action_list_per_index",
    "crates/bacnet-objects/src/group/tests.rs::structured_view_add_subordinates",
    "crates/bacnet-server/src/handlers/tests/read_rpm/command.rs::rpm_command_action_serves_one_action_list_per_index",
    "crates/bacnet-server/src/handlers/tests/read_rpm/group.rs::rpm_structured_view_arrays_serve_one_element_per_index",
    "crates/bacnet-server/src/server/array_element_wire_tests.rs::array_elements_bip_wire_rp_and_rpm_serve_each_index"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/action_list.rs::{action_command_priority_outside_one_to_sixteen_is_refused_both_ways,action_command_rejects_missing_members_and_bad_forms}",
    "crates/bacnet-objects/src/command.rs::tests::{command_set_action_refuses_a_priority_outside_one_to_sixteen,command_action_read_only}"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1135 (Structured View and Command arrays), from changelog.d/1135-command-structured-view-arrays.md",
    "docs/rust-api.md#constructed-property-framing Structured View Subordinate_List and Command Action"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1135, found in #1107). Breaking pre-1.0 wire and Rust API changes. Tables 12-12 and 12-34 and the Clause 21 productions were read as page images. Before, all three arrays returned the whole array for any index; Subordinate_List elements went out as bare application-tagged object identifiers, which can't name a subordinate in another device, and Action elements as application-tagged Octet Strings of opaque bytes, which no peer could read as action lists.",
    "A command's members are context tags [0] to [8] in order, with the value framed in [4]; the decoder returns a one-element value as itself and any other count as a list, and keeps context-tagged content as ApplicationData, so a decoded command re-encodes to the same octets.",
    "Local policies: CommandObject::set_action takes typed BACnetActionList values and refuses, with PROPERTY / VALUE_OUT_OF_RANGE and Action unchanged, a command whose priority is outside 1..=16 or whose value has no encoding; the codec refuses the same priorities both ways.",
    "StructuredViewObject::add_subordinate takes anything that converts into a BACnetDeviceObjectReference, so an ObjectIdentifier alone still adds a subordinate in this device. The application sizes Subordinate_List and Subordinate_Annotations through the public fields, and each array serves its own length.",
    "Not covered: Present_Value writes don't run the actions (the Command stores the selected number only); Action_Text, Subordinate_Tags, Subordinate_Node_Types and Subordinate_Relationships aren't served; writable Subordinate_List with the Clause 12.29.7 resizing of its sibling arrays; the Channel object, which isn't modeled."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1135). Command serves `Action` as an array of `BACnetActionList`, each element its `BACnetActionCommand` writes framed in `[0]` (breaking: the elements went out as application-tagged Octet Strings of opaque bytes, and `CommandObject::set_action` now takes typed lists and refuses a priority outside 1 to 16 with VALUE_OUT_OF_RANGE).",
    "Structured View serves `Subordinate_List` as an array of `BACnetDeviceObjectReference` (breaking: bare application-tagged object identifiers before; `add_subordinate` takes a reference or an `ObjectIdentifier` for a local one) and `Subordinate_Annotations` as an array of CharacterString.",
    "Index 0 of each reads the size, 1 to N one element in the octets the whole-array read concatenates, and past N PROPERTY / INVALID_ARRAY_INDEX; any index used to return the whole array. All three stay read-only, whole or indexed.",
    "Evidence: `crates/bacnet-encoding/src/constructed/tests/action_list.rs`, the Command and Structured View object tests, their `read_rpm` tests and `crates/bacnet-server/src/server/array_element_wire_tests.rs` over B/IP. Not covered: running the actions on a Present_Value write, `Action_Text` and the other optional Structured View arrays, writable `Subordinate_List`, and the Channel object, which isn't modeled."
   ]
  },
  {
   "id": "BACNET-12-LOOP-PROPERTY-SET",
   "standard_anchor": "Clause 12.17 and Table 12-20 (Controlled_Variable_Units, Action, Priority_For_Writing; footnotes 1 to 3 for the gain-constant units rows); Clause 21 BACnetAction and BACnetEngineeringUnits; Clause 12.1.5.1; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Loop serves every required Table 12-20 row: Controlled_Variable_Units (BACnetEngineeringUnits), Action (BACnetAction) and Priority_For_Writing (Unsigned, 1 to 16) join the rows it already served. Since it serves Proportional_Constant, Integral_Constant and Derivative_Constant, it also serves Proportional_Constant_Units, Integral_Constant_Units and Derivative_Constant_Units. Action takes WriteProperty of DIRECT (0) or REVERSE (1); any other Enumerated fails with PROPERTY / VALUE_OUT_OF_RANGE and a non-Enumerated value with PROPERTY / INVALID_DATA_TYPE, without changing it. The four units rows and Priority_For_Writing refuse WriteProperty with PROPERTY / WRITE_ACCESS_DENIED. Every row appears in Property_List, in table order, the property metadata, RPM ALL, REQUIRED and OPTIONAL, and the PICS rows. A Loop's ACTION is not an array, so an array index on it fails with PROPERTY / PROPERTY_IS_NOT_AN_ARRAY, while Command's ACTION array still admits one.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/loop_obj.rs::LoopObject",
    "crates/bacnet-objects/src/loop_obj/metadata.rs",
    "crates/bacnet-objects/src/traits/defaults.rs",
    "crates/rusty-bacnet/src/server/server_methods/loop_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_serves_the_missing_table_12_20_rows_with_their_datatypes",
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_action_takes_direct_or_reverse_in_and_out_of_service",
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_units_rows_are_application_set_and_read_only",
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_priority_for_writing_is_application_set_in_one_to_sixteen",
    "crates/bacnet-objects/src/loop_obj/metadata.rs::tests::property_metadata_loop_exact_sets_and_indexed_list",
    "crates/bacnet-objects/src/loop_obj/metadata.rs::tests::property_metadata_loop_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/loop_properties.rs::rp_loop_serves_units_action_and_priority_for_writing",
    "crates/bacnet-server/src/handlers/tests/read_rpm/loop_program.rs::rpm_loop_program_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/loop_program.rs::pics_loop_program_notification_class_property_metadata_is_exact",
    "crates/rusty-bacnet/src/server/server_methods/loop_methods_tests.rs::python_add_loop_settings_reach_the_read_only_rows",
    "crates/rusty-bacnet/tests/test_loop_controlled_variable.py::LoopStubContractTests::test_add_loop_takes_the_read_only_rows_as_keyword_only_arguments"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_action_refuses_values_outside_bacnet_action_atomically",
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_units_setters_refuse_values_beyond_engineering_units",
    "crates/bacnet-objects/src/loop_obj/property_set_tests.rs::loop_action_is_a_single_value_not_an_array",
    "crates/bacnet-server/src/handlers/tests/loop_properties.rs::wp_loop_action_holds_to_bacnet_action",
    "crates/bacnet-server/src/handlers/tests/loop_properties.rs::wp_loop_application_set_rows_are_read_only",
    "crates/bacnet-server/src/handlers/tests/loop_properties.rs::loop_action_rejects_an_array_index_but_command_action_admits_one",
    "crates/rusty-bacnet/src/server/server_methods/loop_methods_tests.rs::python_add_loop_settings_are_checked_like_the_rust_setters",
    "crates/rusty-bacnet/tests/test_loop_controlled_variable.py::LoopStubContractTests::test_add_loop_refuses_values_the_rust_setters_refuse"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Fixed entry for #1062",
    "docs/rust-api.md#building-control-7 Loop property set"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#1062), found during #985. Breaking pre-1.0 wire change: ALL and REQUIRED gain rows, and Property_List follows the Table 12-20 order instead of the order the 0.1.0 import used.",
    "Local policy, since an R row leaves writability to the implementation: Action is network-writable, like Setpoint and the gain constants, as tuning a peer may adjust; the units rows and Priority_For_Writing are read-only, like Output_Units and the Schedule's Priority_For_Writing (#1028), and the application sets them with LoopObject setters that refuse units above 65535 or a priority outside 1 to 16 with VALUE_OUT_OF_RANGE.",
    "Defaults are NO_UNITS for the four units rows, DIRECT and priority 16. ACTION used to be classified as an array on every object type; it is now an array only on Command. The Loop doesn't run its control algorithm or command the property its Manipulated_Variable_Reference names, so Action and Priority_For_Writing change nothing inside the object; they describe the application's algorithm.",
    "Python's add_loop takes the read-only rows as keyword-only arguments and builds the Loop through the same setters. Not claimed: writing Present_Value to the Manipulated_Variable_Reference target at Priority_For_Writing, including the Out_Of_Service case in which that target follows a simulated Present_Value; resolving Controlled_Variable_Reference or Setpoint_Reference (#1063 chose an application route for Controlled_Variable_Value instead); the optional Bias, Maximum_Output and Minimum_Output rows; intrinsic reporting; and the audit, tag and profile rows."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#1062). The Loop serves every required Table 12-20 row. It gains `Controlled_Variable_Units`, `Action` and `Priority_For_Writing`, and `Proportional_Constant_Units`, `Integral_Constant_Units` and `Derivative_Constant_Units`, which the table requires alongside the gain constants it already served.",
    "`Action` is a writable `BACnetAction`, DIRECT until written; a write other than DIRECT (0) or REVERSE (1) fails with VALUE_OUT_OF_RANGE, a non-Enumerated value with INVALID_DATA_TYPE, and neither changes it.",
    "The four units rows (NO_UNITS until set) and `Priority_For_Writing` (16 until set) refuse writes with WRITE_ACCESS_DENIED; the application sets them with `LoopObject` setters that refuse units above 65535 or a priority outside 1 to 16 with VALUE_OUT_OF_RANGE.",
    "`Property_List`, the metadata, RPM `ALL`/`REQUIRED`/`OPTIONAL` and the PICS list every row, now in table order (breaking). A Loop's `Action` takes no array index (PROPERTY_IS_NOT_AN_ARRAY); `ACTION` is classified as an array only on Command.",
    "The Loop doesn't run its algorithm or command the `Manipulated_Variable_Reference` target, so `Action` and `Priority_For_Writing` describe the application's algorithm and change nothing in the object.",
    "Evidence: `crates/bacnet-objects/src/loop_obj/{metadata.rs,property_set_tests.rs}`, `crates/bacnet-objects/src/traits/defaults.rs`, `crates/bacnet-server/src/handlers/tests/{loop_properties.rs,read_rpm/loop_program.rs}`, `crates/bacnet-server/src/pics/property_metadata_tests/loop_program.rs`.",
    "Not covered: writing Present_Value to the `Manipulated_Variable_Reference` target at `Priority_For_Writing` (including while Out_Of_Service), resolving `Controlled_Variable_Reference` or `Setpoint_Reference` (#1063 gave Controlled_Variable_Value an application route instead), the optional Bias, Maximum_Output and Minimum_Output rows, intrinsic reporting, and the audit, tag and profile rows. Python's `add_loop` takes the read-only rows as keyword-only arguments, checked by the same setters."
   ]
  },
  {
   "id": "BACNET-12-REQUIRED-ROWS-UNITS-PULSE-LIGHTING",
   "standard_anchor": "Clauses 12.39, 12.43 and 12.44 with Tables 12-46, 12-50 and 12-51 (Units); Clause 12.23 and Table 12-27, including 12.23.5 Present_Value, 12.23.13 Adjust_Value and 12.23.14-12.23.17; Clause 13.1 and Table 13-1 (Pulse Converter row, COV_Period); Clauses 12.54 and 12.55 with Tables 12-64 and 12-69, including 12.54.17, 12.54.18, 12.54.39 and 12.55.32; Clause 21 BACnetEngineeringUnits, BACnetDateTime and BACnetOptionalUnsigned; Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "Integer Value, Positive Integer Value and Large Analog Value serve the required Units (BACnetEngineeringUnits, NO_UNITS until the application sets it, read-only over the network). The Pulse Converter serves the required Count and Count_Before_Change (Unsigned), Update_Time and Count_Change_Time (BACnetDateTime), all read-only, and COV_Period (Unsigned 0, read-only), which its COV support makes required. In service its Present_Value is Count times Scale_Factor; a write of Adjust_Value stores the value, keeps the old Count in Count_Before_Change, takes the truncated quotient of the value over Scale_Factor off Count and stamps Count_Change_Time, or fails with PROPERTY / VALUE_OUT_OF_RANGE and changes nothing when Count would leave its range. Its SubscribeCOV notifications carry Update_Time after Present_Value and Status_Flags. Lighting Output serves Default_Ramp_Rate and Default_Step_Increment (REAL, writable within 0.1 to 100.0, VALUE_OUT_OF_RANGE outside it), and both lighting objects serve Current_Command_Priority: the Priority_Array slot Present_Value comes from, or NULL on Relinquish_Default, read-only. Each row is in Property_List, the property metadata, RPM ALL and REQUIRED (COV_Period in OPTIONAL) and the PICS.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/value_types/mod.rs",
    "crates/bacnet-objects/src/value_types/metadata.rs",
    "crates/bacnet-objects/src/accumulator/pulse_converter.rs",
    "crates/bacnet-objects/src/accumulator/pulse_converter/metadata.rs",
    "crates/bacnet-objects/src/clock.rs",
    "crates/bacnet-objects/src/traits/defaults.rs",
    "crates/bacnet-objects/src/lighting/mod.rs",
    "crates/bacnet-objects/src/lighting/binary.rs",
    "crates/bacnet-objects/src/lighting/metadata.rs",
    "crates/bacnet-objects/src/common.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/value_types/tests/units.rs::numeric_value_units_start_at_no_units_and_are_set_locally",
    "crates/bacnet-server/src/handlers/tests/property_metadata/value_units.rs::rpm_numeric_value_selectors_carry_units",
    "crates/bacnet-server/src/handlers/tests/property_metadata/value_units.rs::numeric_value_units_read_over_the_wire_and_refuse_writes",
    "crates/bacnet-server/src/handlers/tests/property_metadata/value_units.rs::pics_numeric_value_units_is_required_and_read_only",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_count_rows_start_at_zero_and_unspecified",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_present_value_is_count_times_scale_factor",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_adjust_value_takes_the_truncated_quotient_off_count",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_out_of_service_decouples_present_value_from_count",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_cov_reports_update_time",
    "crates/bacnet-objects/src/accumulator/pulse_converter/metadata_tests.rs::property_metadata_pulse_converter_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/accumulator/pulse_converter/metadata_tests.rs::property_metadata_pulse_converter_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/pulse_converter_writes.rs::write_property_adjust_value_adjusts_count_and_stamps_the_change",
    "crates/bacnet-server/src/handlers/tests/read_rpm/accumulator.rs::rpm_pulse_converter_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/accumulator.rs::rpm_accumulator_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/accumulator.rs::pics_accumulator_property_metadata_is_exact",
    "crates/bacnet-server/src/server/pulse_converter_cov_tests.rs::pulse_converter_cov_notification_reports_update_time",
    "crates/bacnet-objects/src/lighting/required_rows_tests.rs::lighting_output_default_ramp_rate_and_step_increment_take_writes_within_their_range",
    "crates/bacnet-objects/src/lighting/required_rows_tests.rs::lighting_output_current_command_priority_names_the_winning_slot",
    "crates/bacnet-objects/src/lighting/required_rows_tests.rs::binary_lighting_output_current_command_priority_names_the_winning_slot",
    "crates/bacnet-objects/src/lighting/required_rows_tests.rs::binary_lighting_output_current_command_priority_holds_through_egress",
    "crates/bacnet-objects/src/lighting/metadata.rs::tests::property_metadata_lighting_output_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/lighting/metadata.rs::tests::property_metadata_binary_lighting_output_exact_sets_readable_rows_and_indexed_list",
    "crates/bacnet-objects/src/lighting/metadata.rs::tests::property_metadata_lighting_duo_write_capabilities_match_dispatch",
    "crates/bacnet-server/src/handlers/tests/lighting_required_rows.rs::lighting_output_default_ramp_rate_and_step_increment_over_write_property",
    "crates/bacnet-server/src/handlers/tests/lighting_required_rows.rs::current_command_priority_follows_present_value_commands_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/read_rpm/lighting.rs::rpm_lighting_output_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/read_rpm/lighting.rs::rpm_binary_lighting_output_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/lighting.rs::rpm_lighting_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/lighting.rs::pics_lighting_property_metadata_is_exact"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/value_types/tests/units.rs::non_numeric_value_types_have_no_units",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_adjust_value_out_of_range_changes_nothing",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_refuses_a_count_or_scale_past_the_largest_real",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_count_rows_are_read_only_over_the_network",
    "crates/bacnet-objects/src/accumulator/pulse_converter/metadata_tests.rs::property_metadata_pulse_converter_writes_store_verbatim_with_range_gates",
    "crates/bacnet-objects/src/accumulator/pulse_converter/metadata_tests.rs::property_metadata_pulse_converter_unserved_rows_stay_unknown",
    "crates/bacnet-server/src/handlers/tests/pulse_converter_writes.rs::write_property_adjust_value_past_zero_is_value_out_of_range_and_atomic",
    "crates/bacnet-server/src/handlers/tests/pulse_converter_writes.rs::write_property_count_rows_are_write_access_denied",
    "crates/bacnet-objects/src/lighting/required_rows_tests.rs::lighting_output_default_ramp_rate_and_step_increment_setters_share_the_range",
    "crates/bacnet-objects/src/lighting/metadata.rs::tests::property_metadata_lighting_output_writes_store_verbatim_with_range_gates",
    "crates/bacnet-objects/src/lighting/metadata.rs::tests::property_metadata_lighting_duo_unserved_rows_stay_unknown"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1092 (Units, Pulse Converter count rows, lighting rows)"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL, from the #1092 tracking list the #1064 property-set sweep produced. Breaking pre-1.0 wire changes: new rows in Property_List, RPM ALL and REQUIRED, and the PICS, and a Pulse Converter whose Present_Value and Adjust_Value now behave as Clause 12.23 describes.",
    "Each row was checked against the 135-2020 table images before it was added. Units: the commandable value macro takes an optional units entry, so only the three numeric types carry the field, with a `units` getter and a `set_units` setter that refuses values above 65535 (the Lift Car_Load_Units precedent); the analog objects likewise keep Units read-only.",
    "Pulse Converter: before, Present_Value was a stored REAL that only an out-of-service write changed and Adjust_Value was stored without effect. Now Count is the state: `add_pulses` accumulates input and stamps Update_Time, and Present_Value is computed from Count and Scale_Factor on each read while in service (the clause leaves the timing to the implementation).",
    "Going out of service freezes Present_Value and decouples it, as item (a) of 12.23.10 requires; Count keeps accumulating, and returning to service makes Present_Value follow Count again. Every change to Count or Scale_Factor is refused with VALUE_OUT_OF_RANGE if the scaled value would not fit a finite REAL, and an Adjust_Value with a zero Scale_Factor is refused because the quotient is undefined.",
    "Timestamps come from the database's Device clock through `clock::stamp_datetime`, shared with the File object's Modification_Date, and are all-unspecified with no clock or before the first change. COV_Period is required by footnote 2 since the object supports COV; it is a constant 0, which Clause 13.1 defines as no periodic notifications, because the server sends none.",
    "Table 13-1 reports Update_Time with the Pulse Converter's Present_Value and Status_Flags, so `cov_reported_properties_default` now lists it (reported, not a trigger). Lighting: Default_Ramp_Rate starts at 100.0 and Default_Step_Increment at 1.0, both inside the 0.1 to 100.0 range Clauses 12.54.17 and 12.54.18 set; they are writable, with matching setters.",
    "Current_Command_Priority reuses `common::current_command_priority`, which the analog, binary and multi-state outputs and values already share; on Binary Lighting Output it stays at the commanding slot through a WARN_RELINQUISH egress, since the slot holds until the egress ends.",
    "Not covered: Lighting Output's Default_Fade_Time still reads a constant 0, below the 100 ms floor of Clause 12.54.16; Current_Command_Priority and COV_Increment on the commandable value types; periodic COV notifications; feeding Count from Input_Reference."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL`, from the #1092 list the #1064 sweep produced; each row checked against the table images. Integer, Positive Integer and Large Analog Value serve the required `Units` (NO_UNITS until `set_units`, read-only over the network, values above 65535 refused).",
    "The Pulse Converter serves the required `Count`, `Update_Time`, `Count_Change_Time` and `Count_Before_Change` (read-only) and `COV_Period` (constant 0, meaning no periodic notifications, required because the object reports COV).",
    "In service `Present_Value` is `Count` times `Scale_Factor`; `add_pulses` accumulates input and stamps `Update_Time`; an `Adjust_Value` write stores the value, keeps the old count in `Count_Before_Change`, takes the truncated quotient over `Scale_Factor` off `Count` and stamps `Count_Change_Time`, or fails with VALUE_OUT_OF_RANGE and changes nothing.",
    "Going out of service freezes and decouples `Present_Value`. SubscribeCOV notifications carry `Update_Time` (Table 13-1). Lighting Output serves `Default_Ramp_Rate` (100.0) and `Default_Step_Increment` (1.0), writable within 0.1 to 100.0, and both lighting objects serve `Current_Command_Priority` from the shared `common::current_command_priority`.",
    "All join `Property_List`, the metadata, RPM `ALL`/`REQUIRED` (`COV_Period` in `OPTIONAL`) and the PICS (breaking). Evidence: `crates/bacnet-objects/src/value_types/tests/units.rs`, `crates/bacnet-objects/src/accumulator/pulse_converter/{tests.rs,metadata_tests.rs}`, `crates/bacnet-objects/src/lighting/{required_rows_tests.rs,metadata.rs}`, `crates/bacnet-server/src/handlers/tests/{property_metadata/value_units.rs,pulse_converter_writes.rs,lighting_required_rows.rs}`, the accumulator and lighting `read_rpm`, metadata and PICS tests, and `crates/bacnet-server/src/server/pulse_converter_cov_tests.rs`.",
    "Not covered: Lighting Output `Default_Fade_Time` (still a constant 0, below its range), `Current_Command_Priority` and `COV_Increment` on the commandable value types, periodic COV notifications, and feeding `Count` from `Input_Reference`."
   ]
  },
  {
   "id": "BACNET-12-AVERAGING-WINDOW",
   "standard_anchor": "Clause 12.5 and Table 12-5 with its footnote 1 (Averaging), including 12.5.4, 12.5.6, 12.5.8, 12.5.11, 12.5.12, 12.5.13, 12.5.14 and 12.5.15; Clause 13.1 and Table 13-1a (property COV criteria for a REAL); Clause 15.5 ReadProperty, Clause 15.7 ReadPropertyMultiple and Clause 15.9.1.3 WriteProperty errors",
   "priority": "P1",
   "requirement_summary": "The Averaging object serves Window_Interval (Unsigned seconds, 900 by default) and Window_Samples (Unsigned, 15 by default), both required and writable, and computes Minimum_Value, Maximum_Value and Average_Value over the valid samples among the most recent Window_Samples attempts. Attempted_Samples counts the attempts in the window and stops at Window_Samples; Valid_Samples counts the valid ones, so their difference is the number of missed samples. With no valid sample in the window, which includes a new object, the three statistics read positive infinity, NaN and negative infinity respectively for minimum, average and maximum, and both counts read zero. A WriteProperty or WritePropertyMultiple of Window_Interval, Window_Samples or Object_Property_Reference, or of zero to Attempted_Samples, empties the window even when the value doesn't change. A zero Window_Interval, a Window_Samples of zero or above 1440 (the buffer bound) and a nonzero Attempted_Samples fail with PROPERTY / VALUE_OUT_OF_RANGE, another datatype with PROPERTY / INVALID_DATA_TYPE, and the object is unchanged. The three rows are in Property_List, RPM ALL and REQUIRED, and writable in the property metadata and the PICS. A property COV subscription on a statistic is notified when the window empties or fills again, whatever its increment, because a non-finite REAL is compared by its bits. In a running server, an Averaging object that holds an Object_Property_Reference is sampled by the server itself every Window_Interval / Window_Samples seconds (never more often than every 100 ms), the first sample one spacing after the server binds its monotonic clock or after any write that empties the window, which also restarts the spacing. A referenced object or property that doesn't exist, an array index on a property that isn't an array, any other read error and a value outside the five datatypes Clause 12.5 averages are recorded as missed attempts. Each server sample reaches property COV subscribers as a write does. An object without a reference is fed by the application only; on one with a reference, an application sample is one more attempt and leaves the spacing alone.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/averaging.rs::AveragingObject",
    "crates/bacnet-objects/src/averaging/window.rs",
    "crates/bacnet-objects/src/averaging/schedule.rs",
    "crates/bacnet-objects/src/database/averaging_sampling.rs",
    "crates/bacnet-server/src/server/binary_lighting_lifecycle.rs",
    "crates/bacnet-objects/src/averaging/metadata.rs",
    "crates/bacnet-server/src/server/local_writes.rs",
    "crates/bacnet-server/src/cov/sample.rs",
    "crates/rusty-bacnet/src/server/server_methods/averaging_methods.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/averaging/window_tests.rs::{averaging_statistics_start_at_infinity_nan_and_negative_infinity,averaging_window_keeps_only_the_most_recent_samples,averaging_window_average_has_no_drift_over_many_samples,averaging_each_reset_route_discards_the_samples,averaging_description_write_keeps_the_samples}",
    "crates/bacnet-objects/src/averaging/sample_tests.rs::{averaging_missed_samples_count_as_attempted_but_not_valid,averaging_window_setters_validate_and_reset_like_writes}",
    "crates/bacnet-objects/src/averaging/metadata.rs::tests::{property_metadata_averaging_exact_sets_readable_rows_and_indexed_list,property_metadata_averaging_write_capabilities_match_dispatch}",
    "crates/bacnet-server/src/handlers/tests/averaging_window_writes.rs::{read_property_serves_the_window_rows_and_empty_window_statistics,write_property_window_rows_reset_the_statistics,write_property_multiple_resets_and_keeps_the_prefix_on_a_refusal}",
    "crates/bacnet-server/src/handlers/tests/read_rpm/averaging.rs::rpm_averaging_indexed_reads_and_bytes_are_unchanged",
    "crates/bacnet-server/src/handlers/tests/property_metadata/averaging.rs::rpm_averaging_metadata_selectors_preserve_bytes_and_budgets",
    "crates/bacnet-server/src/pics/property_metadata_tests/averaging.rs::pics_averaging_property_metadata_is_exact",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::is_writable_property_matches_write_property_on_pulse_converter_and_averaging",
    "crates/bacnet-server/src/server/averaging_window_tests.rs::{averaging_window_write_reports_nan_and_infinities_to_property_subscribers,averaging_missed_sample_local_counts_an_attempt_and_not_a_value}",
    "crates/bacnet-server/src/server/averaging_sample_tests.rs::averaging_sample_local_updates_statistics_and_notifies_property_subscriptions",
    "crates/bacnet-endpoint/src/source_reporter_averaging_tests.rs::averaging_sample_route_and_property_cov_admission_survive_wrapping",
    "crates/bacnet-objects/src/averaging/schedule_tests.rs::{averaging_schedule_spaces_samples_by_window_interval_over_window_samples,averaging_schedule_restarts_on_every_route_that_empties_the_window,averaging_schedule_follows_new_window_spacing_and_clamps_it,averaging_application_samples_leave_the_schedule_alone}",
    "crates/bacnet-objects/src/database/averaging_sampling_tests.rs::{averaging_samples_read_the_referenced_property_each_spacing,averaging_samples_read_an_indexed_reference}",
    "crates/bacnet-server/src/server/averaging_sampling_tests.rs::{averaging_server_samples_its_reference_every_window_spacing,averaging_window_write_restarts_the_server_schedule,averaging_server_samples_notify_property_subscribers,averaging_application_samples_join_a_server_sampled_window}",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::a_deadline_left_due_does_not_spin_the_monotonic_task",
    "crates/bacnet-endpoint/src/source_reporter_averaging_tests.rs::averaging_sample_schedule_survives_wrapping",
    "crates/rusty-bacnet/tests/test_averaging_samples.py::AveragingWindowTests::test_live_server_window_slides_and_resets",
    "crates/rusty-bacnet/tests/test_averaging_samples.py::AveragingWindowTests::test_runtime_and_stub_expose_the_window_keywords"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/averaging/window_tests.rs::averaging_window_writes_refuse_bad_values_and_keep_the_samples",
    "crates/bacnet-server/src/handlers/tests/averaging_window_writes.rs::write_property_window_rows_refuse_bad_values_unchanged",
    "crates/rusty-bacnet/tests/test_averaging_samples.py::AveragingWindowTests::test_out_of_range_windows_are_refused_at_registration",
    "crates/bacnet-objects/src/averaging/schedule_tests.rs::averaging_schedule_needs_a_reference_and_a_clock",
    "crates/bacnet-objects/src/database/averaging_sampling_tests.rs::{averaging_unreadable_or_unusable_reference_counts_a_missed_attempt,averaging_without_a_reference_or_a_clock_is_never_sampled}",
    "crates/bacnet-server/src/server/averaging_sampling_tests.rs::averaging_server_counts_a_missing_reference_as_a_missed_attempt"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md Unreleased Added entry for #1092 (Averaging sample window)",
    "docs/rust-api.md#building-control-7 Averaging window",
    "docs/python-api.md#building-control Averaging window",
    "CHANGELOG.md Unreleased Added entry for #1144 (Averaging samples taken by the server; changelog.d fragment)"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL, from the #1092 tracking list. Breaking pre-1.0 wire change: two new rows, Attempted_Samples now writable, statistics that cover a window instead of every sample since creation, and empty-window values of +INF, NaN and -INF where 0.0 used to be read.",
    "Table 12-5 and the clause were read as page images. The window keeps one slot per attempt, oldest first, with a marker for an attempt that produced no value; the statistics are recomputed over the whole window in f64 on every change, so samples leaving the window cause no drift, and the empty-window NaN is always the canonical f32::NAN so COV sees two empty windows as equal.",
    "Window_Samples is capped at 1440 (one sample a minute for a day, eight bytes a slot); the clause sets a floor of 15 and no ceiling. A zero Window_Interval is refused because the clause leaves the minimum to the implementation and a window of no length has no sample spacing. The application feeds samples (#1083) and can report a miss with None.",
    "#1144: the server now samples a referenced property itself, as Clauses 12.5.14 and 12.5.15 have the device do. The object owns the schedule: the database's monotonic clock is bound to it, every reset of the window restarts the spacing from the moment of the reset (so a write of the value already held does too, as does a zero written to Attempted_Samples), and the first sample comes one spacing after a restart, which keeps Clause 12.5.11's relation between Attempted_Samples and elapsed time.",
    "Due times keep a fixed cadence; a pass that falls a whole spacing behind takes one sample and restarts the cadence instead of catching up. The spacing is floored at MIN_SAMPLE_PERIOD (100 ms): one second over 1,440 samples would otherwise take the database lock more than a thousand times a second, so such a window spans more than Window_Interval, a local choice the clause's open minimum for Window_Interval allows.",
    "No new task: the monotonic operation task that already runs Binary Lighting Output egress and Access Door pulse relock calls ObjectDatabase::sample_due_averaging_objects under its database guard before gathering deadlines; the object reports its due time through next_monotonic_deadline_internal and hands over its reference through the new BACnetObject::take_due_averaging_sample_internal hook (SourceReporter forwards it; DeviceReadView keeps the default, as for other mutating hooks).",
    "The read goes through the target's read_property with ReadProperty's array-index gate. The samples fan out as a background commit (BackgroundCommit, then CovFanout::fire once the guard drops), the same COV path schedule writes take; the COV table is locked after the database, and no network work happens under the database guard.",
    "That task also no longer spins when an object leaves its deadline due: the next wake is at least a millisecond away. Remote references stay out of scope: Object_Property_Reference is stored as a local BACnetObjectPropertyReference and a device-qualified write is refused with INVALID_DATA_ENCODING (BACNET-12-REFERENCE-PROPERTY-WRITABILITY), so there is never a remote target to read or count as missed. Not covered: the optional Variance_Value, Minimum_Value_Timestamp and Maximum_Value_Timestamp rows; references to properties in other devices."
   ]
  },
  {
   "id": "BACNET-12-DEVICE-MAX-SEGMENTS",
   "standard_anchor": "Clause 12.11, Table 12-13",
   "priority": "P1",
   "requirement_summary": "The Device object's mode-derived Max_Segments_Accepted property is present when segmentation is supported and has the value required by the configured segmentation mode.",
   "status": "implementation-present-needs-conformance-tests",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-server/src/server/mod.rs::MAX_REQUEST_SEGMENTS"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/device/tests.rs::mode_derived_max_segments_accepted"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::mode_derived_max_segments_accepted"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#379). DeviceObject omits Max_Segments_Accepted for NO_SEGMENTATION, derives 1 for exact SEGMENTED_TRANSMIT, and retains 65 for SEGMENTED_RECEIVE, SEGMENTED_BOTH, and unknown non-NONE raw values. DeviceConfig and ServerConfig remain independent; this slice neither changes nor adds enforcement for the server's 256-segment sequence-space limit. Client timers are excluded."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#379). `DeviceObject::new` omits `Max_Segments_Accepted` for `NO_SEGMENTATION`, derives 1 for exact `SEGMENTED_TRANSMIT`, and retains 65 for `SEGMENTED_RECEIVE`, `SEGMENTED_BOTH`, and unknown non-NONE raw values.",
    "`device::tests::mode_derived_max_segments_accepted` covers property reads, `Property_List`, and raw `Segmentation_Supported` readback. Boundary: `DeviceConfig` and `ServerConfig` remain independent; this slice neither changes nor adds enforcement for the server's 256-segment sequence-space limit; client timers are excluded."
   ]
  },
  {
   "id": "BACNET-12-DEVICE-ACTIVE-COV-SUBSCRIPTIONS",
   "standard_anchor": "Clause 12.11, Table 12-13 and 12.11.31; Clause 12.1.5.2; Clauses 20 and 21 BACnetCOVSubscription, BACnetRecipientProcess, BACnetRecipient, BACnetObjectPropertyReference, ReadProperty-ACK, and ReadAccessResult productions",
   "priority": "P1",
   "requirement_summary": "On a running server, Device Active_COV_Subscriptions reads list every live ordinary and single-property COV subscription from the server COV table as an ordered BACnetLIST of complete BACnetCOVSubscription sequences; the property is read-only and not array-indexable. ReadRange by position pages the same projection, one snapshot per request.",
   "status": "in-progress",
   "code_anchors": [
    "crates/bacnet-server/src/device_view.rs",
    "crates/bacnet-objects/src/device/metadata.rs",
    "crates/bacnet-endpoint/src/device_writes.rs::validate_device_execution",
    "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_subscription",
    "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_subscription_list",
    "crates/bacnet-encoding/src/constructed/cov_subscription.rs::decode_cov_subscription",
    "crates/bacnet-server/src/cov/active.rs::CovSubscriptionTable::active_cov_entries",
    "crates/bacnet-server/src/cov/active.rs::ActiveCovSubscriptions::project",
    "crates/bacnet-server/src/cov/prepare.rs::effective_increment",
    "crates/bacnet-server/src/server/requests/confirmed_response.rs::active_cov_snapshot",
    "crates/bacnet-server/src/handlers/read_property.rs::read_property_value",
    "crates/bacnet-server/src/handlers/rpm_budget.rs::rpm_budgeted_request_observed",
    "crates/bacnet-server/src/server/requests/read_range.rs::response",
    "crates/bacnet-server/src/server/handles.rs::BACnetServer::read_local",
    "crates/bacnet-server/src/local_device.rs::selected_device",
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::read_property"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::ordinary_two_routers_renew_one_recipient_and_deliver_via_latest_route",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::single_two_routers_renew_one_recipient_and_deliver_via_latest_route",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::cov_recipient_wire_cleanup_expiry_and_delete_follow_current_route",
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_renewal_retargets_terms_and_uses_existing_generation_fence",
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_identity_keeps_families_targets_indexes_and_clients_distinct",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_survives_public_profile_mutation_and_same_oid_replacement",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_owns_selected_live_and_other_empty_cov_values",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_keeps_context_free_helpers_on_raw_declared_profile",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_execution_view_covers_write_opt_in_and_custom_device_reader",
    "crates/bacnet-objects/src/device/service_profile_tests.rs::standalone_device_cov_properties_follow_declared_service_profile",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_device_recipient_golden",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_address_recipient_golden",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_list_is_bare_concatenation",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_list_empty_encodes_to_nothing",
    "crates/bacnet-server/src/cov/active.rs::tests::active_cov_entries_read_one_instant_without_purging_or_multiple",
    "crates/bacnet-server/src/cov/active.rs::tests::active_cov_projection_maps_identity_increment_and_scope",
    "crates/bacnet-server/src/cov/active.rs::tests::active_cov_access_point_whole_object_names_access_event",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_wire_lists_accepted_ordinary_and_single_subscriptions",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_selection.rs::lowest_device_owns_wildcard_reads_and_both_live_cov_lists_in_both_orders",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_wire_renewal_cancellation_and_indefinite_lifetime",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_wire_expiry_delete_object_and_peer_cleanup_remove_entries",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_wire_rpm_rows_share_one_request_snapshot_and_agree_with_rp",
    "crates/bacnet-objects/src/device/tests.rs::active_cov_subscriptions_default_empty",
    "crates/bacnet-server/src/handlers/tests/read_rpm.rs::active_cov_subscriptions_low_level_handlers_read_standalone_empty_list",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_pages_live_subscriptions_as_read_property_lists_them",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_byte_cap_keeps_whole_elements_in_read_property_order",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_reads_empty_lists_as_no_items",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_pages_stay_whole_while_subscriptions_change",
    "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_subscription_decodes_golden_elements"
   ],
   "negative_tests": [
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/recipient_route.rs::cov_recipient_wire_refusal_mode_lifetime_and_cross_router_cancel",
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_failed_renewal_preserves_current_route_terms_and_observation",
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_full_peer_renewal_and_indefinite_refusal_preserve_accounting",
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_empty_routed_source_is_refused_before_any_table_effect",
    "crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_held_unconfirmed_success_cannot_overwrite_renewal",
    "crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_renewal_before_admission_fences_both_initial_forms",
    "crates/bacnet-server/src/server/cov_identity_completion_tests/recipient_route.rs::cov_recipient_route_admitted_confirmed_ack_cannot_overwrite_new_generation",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution_writes.rs::device_execution_owned_wp_rejects_custom_writer",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution_writes.rs::device_execution_owned_wpm_preserves_successful_prefix_and_failure_coordinate",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_rp_only_wire_omits_nonexecuted_cov_properties",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_execution_profile_refusals_precede_ingress_and_allow_repair",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_client_only_keeps_local_declaration_without_responder_claim",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_rpm_budgets_count_canonical_rows_and_preserve_output",
    "crates/bacnet-objects/src/device/tests.rs::active_cov_subscriptions_write_denied",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_wire_rejected_requests_leave_the_list_unchanged",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests.rs::active_cov_read_only_list_scope_local_read_and_stop",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_read_property_multiple_inline",
    "crates/bacnet-server/src/handlers/tests/array_index_gating.rs::list_properties_reject_indexed_write_property_and_write_property_multiple"
   ],
   "benchmarks": [],
   "public_claims": [
    "CHANGELOG.md #1046"
   ],
   "notes": [
    "Issue #840 matches ordinary/Single on original client recipient plus existing process/target/property/index coordinates, independently of immediate router; form remains mutable. Latest admitted renewal chooses the current route, including permitted ordinary indefinite lifetimes.",
    "Canonical cancellation works through either router; cleanup follows only the current route. Existing replacement generations fence stale initial/fanout completion, with normal renewal observation reset and baseline completion timing unchanged (#896 later moved confirmed completion to the Ack); already admitted sends may finish on an old route.",
    "CovRecipient is shared by every family and quota/notification accounting, replacing both prior recipient/peer-key types without aliases. All typed table admissions reject empty routed source MAC before effects; valid full-peer replacements and existing finite-to-indefinite quota refusal are covered.",
    "Refusal preserves the live target and authorization remains before canonical matching. WP, WPM and network-equivalent write_local reject assignment to executor-owned Device PSS, both COV lists and Property_List before custom writers, preserving existing validation/authorization and WPM successful-prefix/offending-coordinate semantics; direct object/database mutation remains raw.",
    "Issue #834 makes served Device reads executor-owned for their complete PSS, COV presence/values, Property_List and selector/index definitions. Full-server wire RP, budgeted RPM, read_local and generate_pics use fixed EXECUTED_SERVICES with existing clock filtering, even after public Device profile mutation, same-OID replacement or opaque custom readers/metadata.",
    "Both COV lists are present on every served Device; only the selected minimum instance gets live values and other Devices get empty lists. Endpoint server roles execute exactly RP or RP+WP and expose neither COV list; incompatible identity declarations fail before ingress even without WP, while WP profile commit remains after all validation.",
    "ClientOnly has no responder and retains a local declaration. Standalone built-in Device metadata/direct reads follow declared services: 152 iff SubscribeCOV or SubscribeCOVProperty, 481 iff Multiple; present raw lists are empty.",
    "Context-free RP/RPM and standalone PicsGenerator retain raw declarations. No runtime service-disable switch, general database guard, discovery rebinding, mixed-File PICS aggregation correction (#838), or conformance-status promotion is claimed.",
    "Split child of BACNET-12-OBJECT-MODEL (#183, #813). The server-owned CovSubscriptionTable is the sole live authority for SubscribeCOV and SubscribeCOVProperty entries; DeviceObject no longer holds a competing manual list.",
    "Network ReadProperty, budgeted ReadPropertyMultiple (explicit, repeated, wildcard-Device, ALL and OPTIONAL rows) and BACnetServer::read_local resolve the selected local Device's value through one request-local projection: under the database read guard, the COV table read guard samples one monotonic instant and copies non-expired entries without purging, then is released before object reads or encoding.",
    "Direct subscribers encode as network 0 plus source MAC; routed subscribers encode the remote NPDU source, not the router MAC. Whole-object entries name Present_Value (Access_Event for Access Point, Table 13-1 footnote 1); single-property entries keep the property and the absent, zero or element index.",
    "Indefinite lifetimes report zero, finite lifetimes report rounded-up seconds, and reached deadlines are omitted before the periodic purge. cov-increment appears only for a numeric monitored value, using the notification rule (explicit override, else the object's current COV_Increment for numeric Present_Value); entries whose object was deleted are omitted.",
    "Wire tests decode each entry and cover initial empty, direct and routed acceptance, renewal, exact cancellation, expiry, DeleteObject, exact peer cleanup, rejected requests, repeated-reference and selector agreement under a concurrent renew/cancel race, read-only and non-array rejection, selected-Device scope and stopped-server reporting; codec golden vectors remain in bacnet-encoding.",
    "ReadRange (#1046) reads through the same Device view and request-local projection, one COV table sample per request, and cuts the frame with decode_cov_subscription, so its pages are runs of the ReadProperty value (BACNET-15-READ-RANGE-TARGET-KIND).",
    "Limits: raw ObjectDatabase/DeviceObject reads and low-level RP/RPM/ReadRange helpers follow raw declared presence (empty when present), while EndpointResponder exposes neither COV list, and SubscribeCOVPropertyMultiple contexts belong to Active_COV_Multiple_Subscriptions (#814) and are not listed.",
    "The shared local Device selector chooses the lowest instance independently of hash and insertion order (#832); both insertion orders are covered across wildcard RP/RPM/read_local, both live lists, discovery and ordinary/Single/Multiple notification identity.",
    "Concrete instances precede the maximum wildcard; wildcard-only and no-Device fallbacks are preserved. This is local determinism for a multi-Device database, not a relaxation of Clause 12.11. Device membership changes after startup do not rebind the discovery limiter. This is not a full COV or BTL claim."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#183, #813). The server-owned `CovSubscriptionTable` is the sole live authority for SubscribeCOV and SubscribeCOVProperty entries; `DeviceObject` no longer holds a competing manual list.",
    "Network RP, budgeted RPM (explicit, repeated, wildcard-Device, `ALL` and `OPTIONAL` rows) and `BACnetServer::read_local` resolve the selected local Device's value through one request-local projection: under the database read guard, the COV table read guard samples one monotonic instant and copies non-expired entries without purging, then is released before object reads or encoding.",
    "Direct subscribers encode as network 0 plus source MAC; routed subscribers encode the remote NPDU source, not the router MAC. Whole-object entries name Present_Value (Access_Event for Access Point, Table 13-1 footnote 1); single-property entries keep the property and absent, zero or element index.",
    "Indefinite lifetimes report zero, finite lifetimes report rounded-up seconds, and reached deadlines are omitted before the periodic purge. The increment appears only for a numeric monitored value, using the notification rule (explicit override, else the object's current `COV_Increment` for numeric Present_Value).",
    "Wire tests decode each entry across initial empty, direct and routed acceptance, renewal, exact cancellation, expiry, DeleteObject, exact peer cleanup, rejected requests, repeated-reference and selector agreement under a concurrent renew/cancel race, read-only and non-array rejection, selected-Device scope and stopped-server reporting; codec golden vectors remain in bacnet-encoding.",
    "Limits: raw `ObjectDatabase`/`DeviceObject` reads and the low-level RP/RPM helpers return the standalone empty list, the composition responder has no COV table, and SubscribeCOVPropertyMultiple contexts belong to `Active_COV_Multiple_Subscriptions` (#814). Not a full COV or BTL claim."
   ]
   },
   {
    "id": "BACNET-12-DEVICE-ACTIVE-COV-MULTIPLE-SUBSCRIPTIONS",
    "standard_anchor": "Clause 12.11, Table 12-13 footnote 18 and Active_COV_Multiple_Subscriptions; Clause 13.16.2; Clause 12.1.5.2; Clauses 20 and 21 BACnetCOVMultipleSubscription, BACnetRecipientProcess, BACnetRecipient, BACnetPropertyReference, ReadProperty-ACK, and ReadAccessResult productions",
    "priority": "P1",
    "requirement_summary": "On a running server that executes SubscribeCOVPropertyMultiple, Device Active_COV_Multiple_Subscriptions reads list every live COV-multiple context from the server COV table as an ordered BACnetLIST of complete BACnetCOVMultipleSubscription sequences; the property is present in Property_List, read-only and not array-indexable. ReadRange by position pages the same projection, one snapshot per request.",
    "status": "in-progress",
    "code_anchors": [
    "crates/bacnet-server/src/device_view.rs",
    "crates/bacnet-objects/src/device/metadata.rs",
    "crates/bacnet-endpoint/src/device_writes.rs::validate_device_execution",
     "crates/bacnet-server/src/cov/identity.rs::CovRecipient",
     "crates/bacnet-server/src/cov/lifetime.rs::CovSubscriptionTable::remaining_lifetime",
     "crates/bacnet-types/src/constructed/mod.rs::BACnetCOVMultipleSubscription",
     "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_multiple_subscription",
     "crates/bacnet-encoding/src/constructed/cov_subscription.rs::encode_cov_multiple_subscription_list",
     "crates/bacnet-encoding/src/constructed/cov_subscription.rs::decode_cov_multiple_subscription",
     "crates/bacnet-server/src/cov/admission.rs::CovSubscriptionTable::subscribe",
     "crates/bacnet-server/src/cov/admission.rs::CovSubscriptionTable::subscribe_multiple",
     "crates/bacnet-server/src/cov/active/multiple.rs::CovSubscriptionTable::active_cov_multiple_entries",
     "crates/bacnet-server/src/cov/active/multiple.rs::ActiveCovMultipleSubscriptions::project",
     "crates/bacnet-server/src/cov/active.rs::LiveDeviceCov::resolve",
     "crates/bacnet-server/src/server/requests/confirmed_response.rs::active_cov_snapshot",
     "crates/bacnet-server/src/handlers/read_property.rs::active_cov_device_for_rpm",
     "crates/bacnet-server/src/server/requests/read_range.rs::response",
     "crates/bacnet-server/src/handlers/cov.rs::handle_subscribe_cov_property_multiple_request_endpoint",
     "crates/bacnet-server/src/server/handles.rs::BACnetServer::read_local",
    "crates/bacnet-server/src/local_device.rs::selected_device",
     "crates/bacnet-objects/src/device/metadata.rs::BASE",
     "crates/bacnet-objects/src/device/mod.rs::DeviceObject::read_property"
    ],
    "positive_tests": [
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_survives_public_profile_mutation_and_same_oid_replacement",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_owns_selected_live_and_other_empty_cov_values",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_keeps_context_free_helpers_on_raw_declared_profile",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_execution_view_covers_write_opt_in_and_custom_device_reader",
    "crates/bacnet-objects/src/device/service_profile_tests.rs::standalone_device_cov_properties_follow_declared_service_profile",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_two_routers_share_one_live_recipient_context",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_route_wire_delete_expiry_and_current_peer_cleanup_remove_migrated_refs",
     "crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_distinct_contexts_and_cleanup_remain_independent",
     "crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_ordinary_and_single_share_recipient_with_current_route_cleanup",
     "crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_admitted_confirmed_worker_may_finish_on_old_route",
     "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_nested_specifications_golden",
     "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_address_recipient_empty_specifications_golden",
     "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_list_is_bare_concatenation",
     "crates/bacnet-server/src/cov/active/multiple/tests.rs::active_cov_multiple_entries_follow_context_refresh_without_purging_or_single",
     "crates/bacnet-server/src/cov/active/multiple/tests.rs::active_cov_multiple_projection_groups_contexts_and_omits_deleted_objects",
     "crates/bacnet-server/src/cov/active/multiple/tests.rs::live_device_cov_resolves_only_selected_lists",
     "crates/bacnet-server/src/cov/tests.rs::cov_multiple_context_lifetime_refreshes_and_expires",
     "crates/bacnet-server/src/handlers/tests/cov_multiple_parameters.rs::subscribe_cov_property_multiple_context_delay_is_last_write_wins_per_form",
     "crates/bacnet-server/src/server/active_cov_multiple_subscriptions_tests.rs::active_cov_multiple_wire_is_listed_readable_and_live_after_acceptance",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_selection.rs::lowest_device_owns_wildcard_reads_and_both_live_cov_lists_in_both_orders",
     "crates/bacnet-server/src/server/active_cov_multiple_subscriptions_tests.rs::active_cov_multiple_wire_groups_references_by_recipient_and_form",
     "crates/bacnet-server/src/server/active_cov_multiple_subscriptions_tests.rs::active_cov_multiple_wire_renewal_cancellation_expiry_and_cleanup_are_exact",
     "crates/bacnet-server/src/server/active_cov_multiple_subscriptions_tests.rs::active_cov_multiple_wire_rpm_rp_and_local_reads_agree_within_scope",
     "crates/bacnet-server/src/handlers/tests/property_metadata/device.rs::rpm_device_property_metadata_pics_and_database_are_exact",
     "crates/bacnet-objects/src/device/tests.rs::active_cov_multiple_subscriptions_standalone_optional_read_only_list",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_multiple_read_range_pages_live_contexts_as_read_property_lists_them",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_byte_cap_keeps_whole_elements_in_read_property_order",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_reads_empty_lists_as_no_items",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/read_range.rs::active_cov_read_range_pages_stay_whole_while_subscriptions_change",
     "crates/bacnet-encoding/src/constructed/tests/cov_subscription.rs::cov_multiple_subscription_decodes_golden_elements_and_walks_a_list"
    ],
    "negative_tests": [
    "crates/bacnet-server/src/cov/recipient_route_tests.rs::cov_recipient_empty_routed_source_is_refused_before_any_table_effect",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution_writes.rs::device_execution_owned_wp_rejects_custom_writer",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution_writes.rs::device_execution_owned_wpm_preserves_successful_prefix_and_failure_coordinate",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_rp_only_wire_omits_nonexecuted_cov_properties",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_execution_profile_refusals_precede_ingress_and_allow_repair",
    "crates/bacnet-endpoint/src/device_execution_tests.rs::endpoint_client_only_keeps_local_declaration_without_responder_claim",
    "crates/bacnet-server/src/server/active_cov_subscriptions_tests/device_execution.rs::device_execution_view_rpm_budgets_count_canonical_rows_and_preserve_output",
     "crates/bacnet-server/src/server/active_cov_subscriptions_tests/multiple_route.rs::multiple_route_rejected_wire_renewals_preserve_live_context",
     "crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_empty_renewal_fences_all_old_snapshots_without_new_generations",
     "crates/bacnet-server/src/cov/multiple_route_tests.rs::cov_multiple_route_rejected_generation_or_identity_preserves_live_target",
     "crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_held_unconfirmed_completion_cannot_advance_migrated_baseline",
     "crates/bacnet-server/src/server/cov_identity_completion_tests/route_migration.rs::cov_multiple_route_migration_before_admission_suppresses_captured_initials",
     "crates/bacnet-server/src/server/active_cov_multiple_subscriptions_tests.rs::active_cov_multiple_wire_empty_spec_and_rejected_input_leave_the_list_unchanged",
     "crates/bacnet-server/src/handlers/tests/cov_multiple_parameters.rs::subscribe_cov_property_multiple_rejects_invalid_service_parameters",
     "crates/bacnet-server/src/cov/identity_tests.rs::cov_identity_batch_reserves_only_final_duplicates_and_exhaustion_is_atomic",
     "crates/bacnet-objects/src/device/tests.rs::active_cov_multiple_subscriptions_standalone_optional_read_only_list"
    ],
    "benchmarks": [],
    "public_claims": [
     "CHANGELOG.md #1046"
    ],
    "notes": [
     "Issue #840 matches ordinary/Single on original client recipient plus existing process/target/property/index coordinates, independently of immediate router; form remains mutable. Latest admitted renewal chooses the current route, including permitted ordinary indefinite lifetimes.",
     "Canonical cancellation works through either router; cleanup follows only the current route. Existing replacement generations fence stale initial/fanout completion, with normal renewal observation reset and baseline completion timing unchanged (#896 later moved confirmed completion to the Ack); already admitted sends may finish on an old route.",
     "CovRecipient is shared by every family and quota/notification accounting, replacing both prior recipient/peer-key types without aliases. All typed table admissions reject empty routed source MAC before effects; valid full-peer replacements and existing finite-to-indefinite quota refusal are covered.",
     "Refusal preserves the live target and authorization remains before canonical matching. WP, WPM and network-equivalent write_local reject assignment to executor-owned Device PSS, both COV lists and Property_List before custom writers, preserving existing validation/authorization and WPM successful-prefix/offending-coordinate semantics; direct object/database mutation remains raw.",
     "Issue #834 makes served Device reads executor-owned for their complete PSS, COV presence/values, Property_List and selector/index definitions. Full-server wire RP, budgeted RPM, read_local and generate_pics use fixed EXECUTED_SERVICES with existing clock filtering, even after public Device profile mutation, same-OID replacement or opaque custom readers/metadata.",
     "Both COV lists are present on every served Device; only the selected minimum instance gets live values and other Devices get empty lists. Endpoint server roles execute exactly RP or RP+WP and expose neither COV list; incompatible identity declarations fail before ingress even without WP, while WP profile commit remains after all validation.",
     "ClientOnly has no responder and retains a local declaration. Standalone built-in Device metadata/direct reads follow declared services: 152 iff SubscribeCOV or SubscribeCOVProperty, 481 iff Multiple; present raw lists are empty.",
     "Context-free RP/RPM and standalone PicsGenerator retain raw declarations. No runtime service-disable switch, general database guard, discovery rebinding, mixed-File PICS aggregation correction (#838), or conformance-status promotion is claimed.",
     "Issue #833 separates Multiple canonical recipient identity (original local MAC or routed SNET/SADR, process, confirmed form) from current immediate delivery route. Latest successfully admitted finite requests, including empty renewals of existing contexts, retarget every retained reference; empty absent requests create none.",
     "Cross-router cancellation matches canonical targets without retargeting survivors. A request refused as a whole or at its first reference preserves the live target route, terms, references and paired observations, while existing unrelated expired purges/counters may still occur; one refused at a later reference keeps and retargets like an accepted one (#1058).",
     "Private route ownership tokens fence captured old-route snapshots, including A-B-A migrations, without replacing unincluded reference generations or observations, except that a move while a confirmed report is outstanding or owed clears the kept untimestamped observations that report carried (#923); same-route empty renewal preserves authority.",
     "Already admitted sends may complete on their old route, but late completion/ACK cannot advance migrated baselines. Peer cleanup matches current delivery endpoints. Multiple form/context semantics and valid routed quota policies are unchanged.",
     "Claimed BACnet addresses are not authentication; mutation authorization remains before handling. The pre-1.0 API replaces MultipleContextKey.endpoint with recipient: CovRecipient, adds an explicit subscribe_multiple route and moves endpoint() from the key to subscription data.",
     "Split child of BACNET-12-OBJECT-MODEL (#814). The server-owned CovSubscriptionTable is the canonical owner of SubscribeCOVPropertyMultiple contexts: every Multiple reference enters through subscribe_multiple, which stores the admitting request's maximum notification delay on each reference and refreshes the expiry and delay of every reference in the canonical context (original recipient, process, form) together, last write wins; the generic subscribe rejects Multiple identities before any table effect, and in-repository fixtures were migrated to the context owner.",
     "The delay is reported only; it does not queue or delay any notification. Network ReadProperty, budgeted ReadPropertyMultiple (explicit, repeated, wildcard-Device, ALL and OPTIONAL rows) and BACnetServer::read_local resolve the selected local Device's value through the same request-local projection as Active_COV_Subscriptions: under the database read guard, the COV table read guard samples one monotonic instant and copies the selected lists' non-expired entries without purging, then is released before object reads or encoding.",
     "Each list entry is one context: recipient (direct = network 0 plus source MAC; routed = remote NPDU source, not the router MAC), process, form, one rounded-up remaining lifetime from the notification Time_Remaining primitive, the maximum notification delay, and references grouped by monitored object with the accepted property and absent, zero or element index, the numeric increment in use (explicit override, else the object's current COV_Increment for numeric Present_Value; omitted otherwise) and the timestamped flag.",
     "Contexts are ordered by canonical recipient order, then process and form; references by object, property and index. Reached deadlines are omitted before the periodic purge, references on deleted objects are omitted, and a context left without references is removed; an accepted empty-spec finite request adds no row (it refreshes only an existing context of its form).",
     "Active_COV_Subscriptions never lists Multiple references. Wire tests decode every context field with an independent decoder across Property_List membership, direct and routed recipients, confirmed and unconfirmed forms of one recipient, empty-spec renewal and additive re-subscription of one form without collapsing the other, cancellation of one reference versus the entire context, absent-context cancellation, sub-second expiry, DeleteObject, exact peer cleanup, re-subscriptions refused as a whole or at their first reference (unknown object/property, non-COV object, clockless timestamped, quota, lifetime zero and delay not below lifetime) leaving references, lifetime and delay unchanged, RP/RPM/read_local agreement with one snapshot under a concurrent subscribe/cancel race, read-only and non-array rejection, UNKNOWN_OBJECT precedence, selected-Device scope and stopped-server reporting; codec golden vectors are hand-assembled in bacnet-encoding.",
     "Pre-fix wire reproduction at dev 59c28e2a: Property_List omitted the property and ReadProperty returned PROPERTY/UNKNOWN_PROPERTY before and after an accepted SubscribeCOVPropertyMultiple. ReadRange (#1046) reads through the same Device view and request-local projection, one COV table sample per request, and cuts the frame with decode_cov_multiple_subscription, so its pages are runs of the ReadProperty value (BACNET-15-READ-RANGE-TARGET-KIND).",
     "Limits: Multiple contexts are always finite (no indefinite form exists); raw object reads and low-level RP/RPM/ReadRange helpers follow declared presence; the composition EndpointResponder exposes no COV list; delayed or queued Multiple notification delivery under Max_Notification_Delay is not implemented or claimed.",
     "The shared local Device selector chooses the lowest instance independently of hash and insertion order (#832); both insertion orders are covered across wildcard RP/RPM/read_local, both live lists, discovery and ordinary/Single/Multiple notification identity.",
     "Concrete instances precede the maximum wildcard; wildcard-only and no-Device fallbacks are preserved. This is local determinism for a multi-Device database, not a relaxation of Clause 12.11. Device membership changes after startup do not rebind the discovery limiter. This is not a full COV or BTL claim."
    ],
    "evidence": [
     "Split child of `BACNET-12-OBJECT-MODEL` (#814). The server-owned `CovSubscriptionTable` is the canonical owner of SubscribeCOVPropertyMultiple contexts: every Multiple reference enters through `subscribe_multiple`, which stores the admitting request's maximum notification delay on each reference and refreshes the expiry and delay of the exact context (endpoint, process, form) together, last write wins; the generic `subscribe` rejects Multiple identities before any table effect.",
     "The delay is reported only and never delays a notification. Network RP, budgeted RPM (explicit, repeated, wildcard-Device, `ALL` and `OPTIONAL` rows) and `BACnetServer::read_local` share the `Active_COV_Subscriptions` request-local projection: one sampled instant under the database then table read guard, table guard released before object reads or encoding.",
     "Each entry is one context with its recipient (network 0 plus source MAC, or the remote NPDU source when routed), process, form, rounded-up remaining lifetime (the notification Time_Remaining primitive), maximum notification delay and references grouped by object with property, index, numeric increment in use and timestamped flag, in the shared recipient/coordinate order.",
     "Reached deadlines, references on deleted objects and contexts left without references are omitted; an accepted empty-spec finite request adds no row. `Active_COV_Subscriptions` never lists Multiple references.",
     "Wire tests decode every field across both forms of one recipient, direct and routed recipients, empty-spec renewal, additive re-subscription, single-reference and whole-context cancellation, expiry, DeleteObject, exact peer cleanup, atomic rejected re-subscriptions leaving references/lifetime/delay unchanged, RP/RPM/read_local agreement under a concurrent race, read-only/non-array rejection, selected-Device scope and stopped-server reporting; codec golden vectors are hand-assembled.",
     "Pre-fix reproduction at dev 59c28e2a: Property_List omitted the property and RP returned PROPERTY/UNKNOWN_PROPERTY before and after an accepted request. Limits: contexts are always finite; Property_List inclusion ignores a `set_services_supported` override that drops the service; one remote subscriber reached through two routers forms two exact-endpoint contexts with the same encoded recipient; raw object reads, low-level RP/RPM helpers and the composition responder report the standalone empty list; delayed Multiple delivery under Max_Notification_Delay is not implemented. Not a full COV or BTL claim."
    ]
   },
   {
    "id": "BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL",
   "standard_anchor": "Clause 12.51 (pp. 497-503), Table 12-58 (p. 500); Clause 13.2.5.1 (p. 643); Clause 21 BACnetEventNotificationSubscription and BACnetProcessIdSelection productions (pp. 904, 924)",
   "priority": "P1",
   "requirement_summary": "Bundled devices do not advertise or expose Notification Forwarder object support until the object implements notification redistribution, subscriptions, filtering, and the required loop, port, and network restrictions.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-objects/src/lib.rs",
    "crates/rusty-bacnet/src/server/mod.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Type 51 is absent from bundled Device Protocol_Object_Types_Supported values, and the public Rust placeholder plus Python registration method are removed because they provided no forwarding behavior. ObjectType::NOTIFICATION_FORWARDER, the Python enum constant, CLI remote-identifier parsing, and generic recipient codecs remain as wire-level interoperability vocabulary rather than public support claims. Reintroduction requires full Clause 12.51 forwarding, subscription, filtering, and anti-loop/port/network behavior."
   ],
   "evidence": [
    "Bundled Device objects omit type 51 from `Protocol_Object_Types_Supported`; the public Rust placeholder and Python registration method are removed because they provided no forwarding behavior. The object-type constants, CLI remote-identifier parsing, and generic recipient codecs remain as wire vocabulary, not support claims.",
    "Evidence: `crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported`. Reintroduction requires full Clause 12.51 forwarding, subscription, filtering, and anti-loop/port/network behavior."
   ]
  },
  {
   "id": "BACNET-12-CHANNEL-WITHDRAWAL",
   "standard_anchor": "Clause 12.53 (pp. 508-517), Table 12-62 (pp. 509-510)",
   "priority": "P1",
   "requirement_summary": "Bundled devices do not advertise or expose Channel object support until the object provides the required typed value model, member and control-group data, propagation, coercion, and write-status lifecycle, plus applicable delay behavior.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::DeviceObject::new",
    "crates/bacnet-objects/src/lighting/mod.rs",
    "crates/rusty-bacnet/src/server/mod.rs",
    "crates/rusty-bacnet/src/server/server_methods/registration.rs",
    "crates/rusty-bacnet/rusty_bacnet.pyi"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_object_types_supported"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Type 53 is absent from bundled Device Protocol_Object_Types_Supported values, and the public Rust placeholder plus Python add_channel method are removed. ObjectType::CHANNEL, Channel property identifiers, and the BACnetObject array-property classification remain wire-level protocol metadata rather than support claims. Reintroduction requires full member/control-group, propagation, coercion, write-status, and applicable delay behavior."
   ],
   "evidence": [
    "Bundled Device objects omit type 53, and public Rust/Python Channel construction is removed because the placeholder lacked the typed value, member/control-group, propagation, coercion, write-status, and applicable delay behavior.",
    "Channel enums, property identifiers, and array metadata remain protocol vocabulary. Evidence: `device::tests::read_protocol_object_types_supported`. Full Clause 12.53 behavior is required before reintroduction."
   ]
  },
  {
   "id": "BACNET-15-WRITEGROUP-SERVER-WITHDRAWAL",
   "standard_anchor": "Clause 15.11 (pp. 757-758); Clause 19.2.1.6 (p. 809)",
   "priority": "P1",
   "requirement_summary": "The inbound WriteGroup service is not advertised or executed until matching Channel objects apply eligible change-list values with the supplied priority and applicable delay behavior.",
   "status": "unsupported-by-design",
   "code_anchors": [
    "crates/bacnet-objects/src/device/mod.rs::EXECUTED_SERVICES",
    "crates/bacnet-server/src/server/requests/unconfirmed.rs::EXECUTED_UNCONFIRMED",
    "crates/bacnet-server/src/pics/tests.rs",
    "crates/bacnet-services/src/write_group.rs"
   ],
   "positive_tests": [],
   "negative_tests": [
    "crates/bacnet-objects/src/device/tests.rs::read_protocol_services_supported",
    "crates/bacnet-server/src/pics/tests.rs::executed_services_match_dispatch_table",
    "crates/bacnet-server/src/pics/tests.rs::services_match_implementation"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Bundled Device Protocol_Services_Supported values omit bit 40, and the server has no inbound WriteGroup dispatch arm or handler. ServiceSupported::WRITE_GROUP, UnconfirmedServiceChoice::WRITE_GROUP, the codec, and Rust/Python client initiation remain protocol vocabulary. Reintroduction requires matching and group-zero behavior plus priority, supported Inhibit Delay behavior, and state-mutation integration evidence."
   ],
   "evidence": [
    "Bundled devices omit WriteGroup service bit 40, and the server has no inbound dispatch arm or handler. The codec, client initiation, and enums remain protocol vocabulary. Evidence: the Device service negative, dispatch cross-check, and PICS negative. Reintroduction requires matching/group-zero, priority, supported Inhibit Delay behavior, and state-mutation integration evidence."
   ]
  },
  {
   "id": "BACNET-12-RECIPIENT-LIST-FRAMING",
   "standard_anchor": "Clause 12.21, Clause 21",
   "priority": "P1",
   "requirement_summary": "Notification Class Recipient_List reads and writes use the Clause 21 BACnetDestination framing: seven application-tagged members in the order Clause 21 gives (a BACnetDaysOfWeek and a time window first, the recipient fourth) concatenated as a BACnetLIST, with BACnetRecipient discriminated by context tag (device [0] primitive ObjectIdentifier, address [1] constructed BACnetAddress of application Unsigned16 + OCTET STRING). The list holds at most 32 destinations (#1098): a WriteProperty, WritePropertyMultiple or write_local that would leave more fails with RESOURCES / NO_SPACE_TO_WRITE_PROPERTY naming the first destination past the cap, and add_destination refuses the same way. An address recipient carries a MAC of at most 18 octets (BACnetAddress::MAX_MAC_LEN, #1124): a longer one does not decode, so a write fails with PROPERTY / INVALID_DATA_TYPE, AddListElement names that element, and add_destination refuses it with the same code. Routing holds every Notification Class, custom objects included, to the 32-destination cap and routes nothing from a longer list (#1124). Only the framed form is a Recipient_List value: the pre-#152 flat form fails with PROPERTY / INVALID_DATA_TYPE (#1125).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/recipient.rs",
    "crates/bacnet-objects/src/notification_class/mod.rs",
    "crates/bacnet-objects/src/notification_class/recipient_list.rs",
    "crates/bacnet-types/src/constructed/mod.rs",
    "crates/bacnet-server/src/server/event_recipient_lookup.rs",
    "crates/bacnet-server/src/server/event_suppression.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/recipient.rs",
    "crates/bacnet-objects/src/notification_class/tests/properties.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list_cap.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipients.rs",
    "crates/bacnet-objects/src/notification_class/tests/routed_list.rs::custom_class_at_the_cap_routes_every_destination",
    "crates/bacnet-server/src/server/event_recipient_routing_tests.rs::custom_class_at_the_cap_reaches_every_destination",
    "crates/bacnet-server/src/server/event_confirmed_routing_tests/learned_router_cache.rs::admitted_routes_stop_at_64_but_existing_network_updates_at_capacity"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/recipient.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list_cap.rs",
    "crates/bacnet-server/src/server/requests/mutation_list_element_number_tests.rs::write_property_of_a_recipient_list_past_the_cap_is_no_space",
    "crates/bacnet-encoding/src/constructed/tests/recipient.rs::recipient_mac_longer_than_the_bound_rejected",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list.rs::recipient_list_flat_form_write_refused",
    "crates/bacnet-objects/src/notification_class/tests/recipient_list_cap.rs::recipient_list_mac_past_the_bound_is_refused",
    "crates/bacnet-objects/src/notification_class/tests/routed_list.rs::custom_class_past_the_cap_routes_none_of_its_list",
    "crates/bacnet-objects/src/notification_class/tests/routed_list.rs::custom_class_serving_the_flat_form_routes_nothing",
    "crates/bacnet-server/src/server/requests/recipient_mac_bound_tests.rs::write_property_of_a_recipient_mac_past_the_bound_is_invalid_data_type",
    "crates/bacnet-server/src/server/requests/recipient_mac_bound_tests.rs::add_list_element_names_the_recipient_mac_past_the_bound",
    "crates/bacnet-server/src/server/event_recipient_routing_tests.rs::every_non_matched_lookup_outcome_emits_no_frame",
    "crates/bacnet-server/src/server/event_recipient_routing_tests/suppression_counters.rs::each_failed_closed_lookup_moves_only_its_own_counter"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#constructed-property-framing"
   ],
    "notes": [
     "Split child of BACNET-12-OBJECT-MODEL; scope is the modeled NotificationClass path. The generic recipient codec remains interoperability vocabulary and is not Notification Forwarder object support. Golden vectors cover the device, address (nonzero network), and broadcast (zero-length MAC) forms; the 8-entry list round-trip covers the Annex K.2.25 AE-CRL-B minimum-entries posture.",
     "Decode is strict end to end: element sequence, fixed-width bit-string members (exactly one content octet with unused_bits 1 for valid-days / 5 for transitions), and whole-list routing (a malformed stored list fails closed with no prefix delivery).",
     "#1125: the pre-#152 flat application-tagged form (PropertyValue::List of seven-value entries) is gone. A local write of it, an empty flat list included, fails with PROPERTY / INVALID_DATA_TYPE, and routing treats a custom class serving it as an invalid list.",
     "Network writes were always framed, and neither the Python bindings nor the CLI built the flat form. The write path and routing share one capped framed decoder. Indexed writes are rejected (Tranche K / #260 family). Remaining work: interop evidence against a second implementation; Notification Forwarder remains unsupported under BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL.",
     "#1098: Recipient_List is capped at 32 destinations (MAX_RECIPIENT_LIST_DESTINATIONS), four times the AE-CRL-B minimum of 8 (Annex K.2.25). A device destination encodes in at most 27 octets and an address destination with a MAC of up to 6 octets in at most 35, so a full list is at most 1,120 octets and a ReadProperty of it fits one 1476-octet B/IP APDU; each event transition fans out to at most 32 notifications per class.",
     "A write checks destinations in order and refuses the first past the cap before decoding it, as Date_List does. The recipient_list field is private: recipient_list() reads it and add_destination returns Result, so nothing local grows the list past the cap. Before, the list was unbounded up to the 10,000-item framed decoder limit, past which a write failed with INVALID_DATA_TYPE.",
     "#1124: an address MAC is at most 18 octets (BACnetAddress::MAX_MAC_LEN). Clause 21 leaves the OCTET STRING unbounded; the longest network-layer address in Table 6-2 is 7 octets (LonTalk Neuron_ID), and the longest link address this stack uses is the 18-octet B/IPv6 form (IPv6 address and UDP port).",
     "A destination's recipient decodes through decode_configured_recipient, which refuses a longer MAC, so a WriteProperty or WritePropertyMultiple fails with PROPERTY / INVALID_DATA_TYPE and an AddListElement with a ChangeList-Error naming the element; add_destination refuses with the same code so a stored list stays decodable.",
     "A destination is then at most 47 octets and a full list at most 1,504. Routing applies MAX_RECIPIENT_LIST_DESTINATIONS to every class: a custom NOTIFICATION_CLASS object serving a longer list yields RecipientListTooLong, the server logs a warning, counts the transition in EventNotificationCounters::recipient_list_too_long (#1142) and sends nothing for that transition (never a prefix), and decoding stops at the first destination past the cap.",
     "GetEnrollmentSummary membership still reads the list as configured. The generic decode_recipient stays unbounded for now: COV subscription lists and audit records report source addresses learned off the network, and the stack must read back what it encodes. Since #1141 the NPDU codec refuses a DLEN or SLEN past the same 18 octets, so those learned addresses fit the bound; holding decode_recipient to it as well is follow-up work (#1156)."
    ],
    "evidence": [
     "Split child of `BACNET-12-OBJECT-MODEL`. `Recipient_List` reads/writes on the Notification Class object use the Clause 21 `BACnetDestination` framing: seven application-tagged members in order concatenated as a `BACnetLIST`, `BACnetRecipient` discriminated by context tag (`device [0]` primitive ObjectIdentifier, `address [1]` constructed `BACnetAddress`).",
     "The generic recipient codec remains interoperability vocabulary and is not Notification Forwarder object support. Golden vectors cover the device, address (nonzero network), and broadcast (zero-length MAC) forms plus the MSB-first decode of a Monday-only `valid-days`; an 8-entry list round-trips at codec and object level (Annex K.2.25 AE-CRL-B minimum-entries posture); negatives reject recipient context tag [2], truncated members, unbalanced recipients, and Unsigned16 network-number overflow.",
     "Decode is strict end to end: element sequence, the fixed-width bit-string members (`valid-days`/`transitions` must be exactly one content octet with the production's unused-bit counts 1/5), and whole-list routing (a malformed stored list fails closed — no prefix delivery).",
     "#1125: the pre-#152 flat form (`PropertyValue::List` of seven-value entries) is gone; a local write of it, an empty flat list included, fails with PROPERTY / INVALID_DATA_TYPE, and routing treats a custom class serving it as an invalid list. Network writes were always framed, and neither the Python bindings nor the CLI built the flat form. The write path and routing share one capped framed decoder.",
     "#1098: the list holds at most 32 destinations (`MAX_RECIPIENT_LIST_DESTINATIONS`, four times the AE-CRL-B minimum of 8); a WriteProperty, WritePropertyMultiple or `write_local` past the cap fails with RESOURCES / NO_SPACE_TO_WRITE_PROPERTY naming the first destination that doesn't fit, which AddListElement reports as NO_SPACE_TO_ADD_LIST_ELEMENT at the request element that brought it, and `add_destination` returns `Result`.",
     "#1124: an address MAC is at most 18 octets (`BACnetAddress::MAX_MAC_LEN`). Clause 21 leaves the OCTET STRING unbounded; the longest network-layer address in Table 6-2 is 7 octets (LonTalk Neuron_ID) and the longest link address this stack uses is B/IPv6's 18 (IPv6 address and UDP port).",
     "A destination's recipient decodes through `decode_configured_recipient`, which refuses a longer MAC, so a WriteProperty or WritePropertyMultiple fails with PROPERTY / INVALID_DATA_TYPE, AddListElement with a ChangeList-Error naming the element, and `add_destination` with the same code; a destination is then at most 47 octets and a full list at most 1,504.",
     "Routing applies the 32-destination cap to every class: a custom NOTIFICATION_CLASS object serving a longer list yields `RecipientListTooLong`, the server logs a warning, counts the transition in `EventNotificationCounters::recipient_list_too_long` (#1142) and sends nothing for that transition (never a prefix), and decoding stops at the first destination past the cap.",
     "The generic `decode_recipient` stays unbounded, since COV subscription lists and audit records report source addresses learned off the network. Evidence: `crates/bacnet-encoding/src/constructed/recipient.rs`, `crates/bacnet-encoding/src/constructed/tests/recipient.rs`, `crates/bacnet-objects/src/notification_class/{mod,recipient_list}.rs` + tests (`tests/recipient_list_cap.rs`, `tests/routed_list.rs`), `crates/bacnet-server/src/server/requests/{mutation_list_element_number_tests,recipient_mac_bound_tests}.rs`, `crates/bacnet-server/src/server/event_recipient_routing_tests.rs`, `crates/bacnet-server/src/server/event_recipient_routing_tests/suppression_counters.rs`.",
     "Remaining: interop evidence against a second implementation and indexed-array write semantics (Tranche K / #260); Notification Forwarder remains unsupported under `BACNET-12-NOTIFICATION-FORWARDER-WITHDRAWAL`."
    ]
  },
  {
   "id": "BACNET-12-EVENT-PARAMETERS-FRAMING",
   "standard_anchor": "Clause 12.12, Clause 21",
   "priority": "P1",
   "requirement_summary": "Event_Parameters and Fault_Parameters read/write use the full Clause 21 ASN.1 CHOICE framing of BACnetEventParameter and BACnetFaultParameter: alternatives over SEQUENCEs as opening/closing context tag pairs with context-tagged members, explicitly tagged inner CHOICEs, fault-out-of-range inner CHOICEs discovered by application tag, and BACnetPropertyStates elements with the 135-2020 CHOICE tags.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/mod.rs",
    "crates/bacnet-types/src/constructed/property_states.rs",
    "crates/bacnet-services/src/alarm_event/property_states.rs",
     "crates/bacnet-objects/src/event_enrollment/mod.rs",
    "crates/bacnet-server/src/event_enrollment/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/tests/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/mod.rs",
    "crates/bacnet-types/src/constructed/event_parameter/tests.rs",
    "crates/bacnet-services/src/alarm_event/tests/property_states.rs",
    "crates/bacnet-objects/src/event_enrollment/tests",
    "crates/bacnet-server/src/event_enrollment/tests"
   ],
   "negative_tests": [
    "crates/bacnet-encoding/src/constructed/tests/event_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/fault_parameter.rs",
    "crates/bacnet-encoding/src/constructed/tests/mod.rs",
    "crates/bacnet-services/src/alarm_event/tests/property_states.rs",
    "crates/bacnet-objects/src/event_enrollment/tests"
   ],
   "benchmarks": [],
   "public_claims": [
    "docs/rust-api.md#constructed-property-framing"
   ],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL. Evidence covers the modeled event/fault alternatives with golden vectors and round-trips, Opaque preservation of unmodeled alternatives, rejection of omitted/deprecated/reserved tags 6/7/12/19, rejection of trailing garbage after a framed element, and the legacy flat + OctetString-to-Opaque write fallback retained per #129; unmodeled Opaques never reach the legacy little-endian evaluator.",
    "BACnetPropertyStates models every 135-2020 alternative, including signed integer-value [41] and the extended-value [63] tag/value formula; rejects reserved tags, malformed Boolean values, wrong tag forms, numeric values above u32, signed integers wider than i32, and malformed constructed proprietary bodies; and preserves primitive or constructed proprietary tags 64..=254.",
    "Event/fault parameter and notification parameter paths share the same fallible codec, while the retained flat compatibility form uses the corrected discriminants. The Event Enrollment evaluator compares Boolean, signed, unsigned, enumerated, extended, and primitive proprietary states in separate monitored value domains and retains a domain-tagged condition identity. Evidence reviewed in PR #353."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL`. `Event_Parameters`/`Fault_Parameters` read/write use the full Clause 21 ASN.1 CHOICE framing of `BACnetEventParameter`/`BACnetFaultParameter` (opening/closing context-tag pairs, context-tagged members, explicitly tagged inner CHOICEs, `fault-out-of-range` inner CHOICEs discovered by application tag, `BACnetPropertyStates` elements with the 135-2020 CHOICE tags).",
    "Golden vectors cover every modeled event/fault alternative; per-alternative round-trips; Opaque preserves unmodeled alternatives through a raw scanner (byte-for-byte for the constructed forms; the `none [20] NULL` primitive decodes to `Opaque{20, []}` and re-encodes in the constructed form — value-equivalent, tag form differs); decode rejects omitted/deprecated/reserved tags 6/7/12/19; framed writes with trailing garbage bytes are rejected; truncated/unbalanced negatives covered at codec and object level; the legacy flat and `OctetString`-to-`Opaque` write fallbacks are retained per #129 and still tested.",
    "Unmodeled alternatives stored as Opaque never reach the legacy little-endian evaluator (only the 0xFF-sentinel legacy form does). `BACnetPropertyStates` models every 135-2020 alternative, including signed integer-value `[41]` and the extended-value `[63]` tag/value formula; rejects reserved tags, malformed Boolean values, wrong tag forms, numeric values above `u32`, signed integers wider than `i32`, and malformed constructed proprietary bodies; and preserves primitive or constructed proprietary tags 64..=254.",
    "Event/fault parameter and notification parameter paths share the same fallible codec, while the retained flat compatibility form uses the corrected discriminants. The Event Enrollment evaluator compares Boolean, signed, unsigned, enumerated, extended, and primitive proprietary states in separate monitored value domains and retains a domain-tagged condition identity.",
    "Evidence reviewed in #353: `crates/bacnet-types/src/constructed/{property_states.rs,event_parameter/}`, `crates/bacnet-encoding/src/constructed/mod.rs` + `constructed/tests/`, `crates/bacnet-services/src/alarm_event/` + tests, `crates/bacnet-objects/src/event_enrollment/` + tests, `crates/bacnet-server/src/event_enrollment/` + tests."
   ]
  },
  {
   "id": "BACNET-12-OOS-RELIABILITY-WRITABILITY",
   "standard_anchor": "Clause 12.17 Table 12-20 footnote 7 and 12.17.9 Out_Of_Service (Loop Present_Value and Reliability); Clause 12 Out_Of_Service property texts (12.2/12.3/12.4/12.6/12.7/12.8/12.19/12.21/12.22 families); Clause 12.24 Schedule Reliability_Evaluation_Inhibit text; Clauses 12.15 and 12.16, Tables 12-18 and 12-19 footnote 1 (Life Safety Point and Zone); Clause 12.25 Table 12-29 and Clause 12.30 Table 12-35 (Trend Log / Trend Log Multiple); Clause 21 BACnetReliability",
   "priority": "P1",
   "requirement_summary": "On object types carrying Out_Of_Service and Reliability, Reliability is network-writable exactly when Out_Of_Service is TRUE (the simulation grant quoted in each carrier's Out_Of_Service property text), and the written value is validated against the BACnetReliability production: the named set derived from Reliability::ALL_NAMED (enumerated 0..=25 with 11 reserved for a future addendum) plus the vendor-proprietary range 64..=65535, refusing anything else with PROPERTY / VALUE_OUT_OF_RANGE. In-service writes refuse PROPERTY / WRITE_ACCESS_DENIED (Clause 15.9.1.3 row for a property the requester cannot write at that time). The evaluated value is saved on the FALSE-to-TRUE edge and restored on the TRUE-to-FALSE edge; the internal set_reliability_internal route carries the complementary ownership guard (refused while Out_Of_Service is TRUE). Trend Log and Trend Log Multiple, whose Reliability_Evaluation_Inhibit paragraphs require NO_FAULT_DETECTED while evaluation is inhibited without the out-of-service write provision, refuse all network Reliability writes. Loop Present_Value, which the same footnote covers, follows the same gate: network-writable only while Out_Of_Service is TRUE and refused PROPERTY / WRITE_ACCESS_DENIED in service, with the application route (set_present_value_internal, reached through BACnetServer::set_present_value_local) carrying the complementary guard. Trend Log and Trend Log Multiple serve no Out_Of_Service at all, because Tables 12-29 and 12-35 define none.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/loop_obj.rs",
    "crates/bacnet-objects/src/schedule/mod.rs",
    "crates/bacnet-objects/src/life_safety/out_of_service.rs",
    "crates/bacnet-objects/src/trend/mod.rs",
    "crates/bacnet-types/src/enums/object_level.rs",
    "crates/bacnet-objects/src/loop_obj/metadata.rs",
    "crates/bacnet-objects/src/trend/metadata.rs",
    "crates/bacnet-objects/src/trend/multiple_metadata.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/reliability_writability_tests.rs::loop_reliability_requires_out_of_service",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::schedule_reliability_requires_out_of_service",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::{life_safety_point_reliability_requires_out_of_service,life_safety_zone_reliability_requires_out_of_service}",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_predicate_tracks_all_named_plus_vendor_range",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::loop_reliability_gate_holds_over_write_property",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::schedule_reliability_gate_holds_over_write_property",
    "crates/bacnet-objects/src/computed_status_flags_tests.rs::loop_status_flags_follow_reliability_and_out_of_service",
    "crates/bacnet-objects/src/computed_status_flags_tests.rs::schedule_status_flags_follow_reliability_and_out_of_service",
    "crates/bacnet-objects/src/computed_status_flags_tests.rs::trend_log_flags_match_its_fixed_state",
    "crates/bacnet-objects/src/computed_status_flags_tests.rs::trend_log_multiple_flags_match_its_fixed_state",
    "crates/bacnet-server/src/server/loop_cov_tests.rs::loop_fault_and_out_of_service_notify_cov_subscribers",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_present_value_is_writable_only_out_of_service",
    "crates/bacnet-server/src/server/loop_cov_tests.rs::loop_present_value_write_property_follows_out_of_service"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/trend/tests.rs::trendlog_reliability_is_not_network_writable",
    "crates/bacnet-objects/src/trend/tests.rs::trendlog_multiple_reliability_is_not_network_writable",
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::trend_log_reliability_write_is_denied_over_write_property",
    "crates/bacnet-objects/src/reliability_writability_tests.rs::reliability_value_boundaries_match_asn1",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_application_present_value_is_refused_out_of_service",
    "crates/bacnet-objects/src/trend/tests.rs::trend_logs_have_no_out_of_service_property"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#240, #252). The nine intrinsic-reporting carriers were proven by #218/#239; this tranche added Loop as the tenth reliability_gate_test! carrier and Schedule as the eleventh, extended the predicate from a restated literal to a derivation from Reliability::ALL_NAMED (exhaustive 0..=65536 equivalence sweep; the value past the enum ceiling flips to accepted exactly when its addendum constant lands), and ran the sweep over the remaining OOS+Reliability carriers per #240: Schedule's Reliability_Evaluation_Inhibit text anticipates the out-of-service client write (allowing a client-supplied replacement Reliability value while Out_Of_Service is TRUE) so the gate applies with an internal route reserved for its CONFIGURATION_ERROR evaluation; Trend Log (Reliability O, Table 12-29) and Trend Log Multiple (Reliability O, Table 12-35) carry no writability footnote and no simulation-write provision, so the previously-accepting Trend Log arm now refuses PROPERTY / WRITE_ACCESS_DENIED (behavior change) and Trend Log Multiple's default denial is pinned as deliberate.",
    "Loop and Schedule also gained is_writable_property overrides mirroring their write arms so the PICS and runtime dispatch share one truth source. Residue: carriers that never grew a write arm (Lighting Output family, Escalator/Lift/access-zone family) deny by default; whether each one's Clause 12 Out_Of_Service text obliges the writability half of its footnote is untriaged and tracked separately from this gate.",
    "#978: Loop, Schedule, Trend Log and Trend Log Multiple now compute Status_Flags instead of returning flags fixed at construction. Loop and Schedule derive FAULT from an evaluated or simulated Reliability, OUT_OF_SERVICE from Out_Of_Service and IN_ALARM from their fixed NORMAL Event_State, and a Loop COV subscriber is notified when either write changes Status_Flags.",
    "Trend Log and Trend Log Multiple derive only FAULT and IN_ALARM and hold OVERRIDDEN and OUT_OF_SERVICE FALSE per Clauses 12.25.30 and 12.30.5, so Trend Log's then non-standard compatibility Out_Of_Service never reached its flags.",
    "#978 also gave Calendar an always-clear Status_Flags; #984 then removed it, with Event_State and Out_Of_Service, because Table 12-11 defines none of them (see BACNET-12-CALENDAR-PROPERTY-SET). #997 likewise removed Status_Flags, Out_Of_Service and Reliability from Elevator Group, whose Table 12-76 has none of them (see BACNET-12-ELEVATOR-GROUP-PROPERTY-SET).",
    "#985: Loop Present_Value joined the footnote 7 gate (metadata WhenOutOfService, so the PICS marks it writable), and set_present_value_local now accepts a Loop in service. Trend Log lost its writable compatibility Out_Of_Service and Trend Log Multiple its fixed-FALSE read-only one, as #984 did for Calendar: both are absent from Property_List, the metadata, RPM ALL and OPTIONAL and the PICS, and ReadProperty or WriteProperty on them fails with PROPERTY / UNKNOWN_PROPERTY.",
    "#1064 likewise removed Event Log's writable Out_Of_Service, which Table 12-31 doesn't define (BACNET-12-UNDEFINED-PROPERTY-ROWS). #1108 added Life Safety Point and Zone as the twelfth and thirteenth reliability_gate_test! carriers: footnote 1 of Tables 12-18 and 12-19 covers Reliability and Tracking_Value, both objects gained set_reliability_internal with the complementary guard, and the entry save and exit restore go through write_out_of_service_with_reliability_restore (Tracking_Value handling is BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION)."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#240, #252). On object types carrying Out_Of_Service and Reliability, Reliability is network-writable exactly when Out_Of_Service is TRUE (the simulation grant quoted in each carrier's Out_Of_Service property text; Loop Table 12-20 carries it as footnote 7) and validated against the BACnetReliability production: the named set derives from `Reliability::ALL_NAMED` (0..=25, 11 reserved) plus the vendor-proprietary range 64..=65535, so a future addendum constant flips from refused to accepted without a second edit — proven by an exhaustive 0..=65536 equivalence sweep with the boundary derived from the enum.",
    "In-service writes refuse PROPERTY / WRITE_ACCESS_DENIED (Clause 15.9.1.3); the evaluated value is saved on the FALSE→TRUE edge and restored on the TRUE→FALSE edge; `set_reliability_internal` carries the complementary ownership guard.",
    "The #240 sweep: Schedule's Reliability_Evaluation_Inhibit text anticipates the out-of-service client write and gets the gate (its previously unconditional store is gone); Trend Log (Table 12-29 Reliability O) and Trend Log Multiple (Table 12-35 Reliability O) carry no writability footnote and their Reliability_Evaluation_Inhibit paragraphs end without the write provision, so Trend Log's ungated store now refuses PROPERTY / WRITE_ACCESS_DENIED and Trend Log Multiple's default denial is pinned as deliberate.",
    "Evidence: `crates/bacnet-objects/src/{common.rs,loop_obj.rs,schedule/mod.rs,life_safety/out_of_service.rs,trend/}`, `crates/bacnet-objects/src/reliability_writability_tests.rs` (thirteen carriers), `crates/bacnet-server/src/handlers/tests/write_validation.rs`, `crates/bacnet-objects/src/computed_status_flags_tests.rs`, `crates/bacnet-objects/src/loop_obj/tests.rs`, `crates/bacnet-server/src/server/loop_cov_tests.rs`.",
    "#978: Loop, Schedule, Trend Log and Trend Log Multiple now compute Status_Flags instead of returning flags fixed at construction. Loop and Schedule derive FAULT from an evaluated or simulated Reliability, OUT_OF_SERVICE from Out_Of_Service and IN_ALARM from their fixed NORMAL Event_State, and a Loop COV subscriber is notified when either write changes Status_Flags.",
    "Trend Log and Trend Log Multiple derive only FAULT and IN_ALARM and hold OVERRIDDEN and OUT_OF_SERVICE FALSE per Clauses 12.25.30 and 12.30.5, so Trend Log's then non-standard compatibility Out_Of_Service never reached its flags.",
    "#978 also gave Calendar an always-clear Status_Flags; #984 removed it, with Event_State and Out_Of_Service, because Table 12-11 defines none of them (`BACNET-12-CALENDAR-PROPERTY-SET`); #997 likewise removed Status_Flags, Out_Of_Service and Reliability from Elevator Group, whose Table 12-76 has none (`BACNET-12-ELEVATOR-GROUP-PROPERTY-SET`).",
    "#985: Loop Present_Value, which footnote 7 also covers, joins the gate: network-writable only while Out_Of_Service is TRUE (WRITE_ACCESS_DENIED in service; metadata `WhenOutOfService`, so the PICS marks it writable), and the application route (`set_present_value_internal`, reached through `BACnetServer::set_present_value_local`) is refused while Out_Of_Service is TRUE.",
    "#985 also removed Trend Log's writable and Trend Log Multiple's fixed-FALSE Out_Of_Service rows, since Tables 12-29 and 12-35 define no Out_Of_Service; reads and writes now fail PROPERTY / UNKNOWN_PROPERTY. #1064 likewise removed Event Log's writable Out_Of_Service, which Table 12-31 doesn't define (`BACNET-12-UNDEFINED-PROPERTY-ROWS`).",
    "#1108: Life Safety Point and Zone are the twelfth and thirteenth carriers (footnote 1 of Tables 12-18 and 12-19), with `set_reliability_internal` added under the complementary guard and the save and restore going through `write_out_of_service_with_reliability_restore`; their `Tracking_Value` is `BACNET-12-LIFE-SAFETY-OUT-OF-SERVICE-SIMULATION`.",
    "Limitations: Trend Log reliability has no internal evaluator route yet; carriers that deny by default for lack of an arm (lighting/escalator/lift/access-zone families) are untriaged for the inverse gap."
   ]
  },
  {
   "id": "BACNET-12-RELINQUISH-DEFAULT-WRITABILITY",
   "standard_anchor": "Clause 12.3 Table 12-3 (Analog Output), Clause 12.7 Table 12-8 (Binary Output), Clause 12.8 Table 12-10 (Binary Value), Clause 12.19 Table 12-22 (Multi-state Output), Clause 12.20 Table 12-23 (Multi-state Value), Clause 12.26 Table 12-30 (Access Door), Clause 12.54 Table 12-64 (Lighting Output), Clause 12.55 Table 12-69 (Binary Lighting Output), Clause 12 value object tables; Clause 19 command prioritization",
   "priority": "P1",
   "requirement_summary": "Relinquish_Default is network-writable and locally settable on the commandable object types, where the conformance tables carry it R or O and writability is permitted, not required - this row records permitted writability implemented, not a conformance upgrade. Each arm routes through a validated local set_relinquish_default and re-resolves Present_Value from the priority array afterward, so an all-NULL array falls back to the new default immediately while a live command still outranks it. Validation is property- and type-specific: finite Real (AO/AV), BinaryPV 0/1 (BO/BV), Unsigned 1..=Number_Of_States (MSO/MSV), finite Real in 0..=100 (Lighting Output), BACnetDoorValue LOCK (0) or UNLOCK (1), the two Clause 12.26.11 admits (Access Door), and per-type extraction bounds plus a finite check for the Large Analog Value (Double). Binary Lighting Output Relinquish_Default is restricted to BACnetBinaryLightingPV OFF(0) or ON(1), deliberately separate from Present_Value operation inputs; steady Priority_Array storage remains OFF/ON/NULL. WARN, WARN_OFF, WARN_RELINQUISH, and STOP behavior is evidenced in the dedicated Binary Lighting operations row. With #182 the datetime-paired value types (DateTime Value, Clause 12.38 Table 12-45; DateTime Pattern Value, Clause 12.46) join the network-writable set: the BACnetDateTime pair decodes from application-tagged Date+Time in the multi-element service decode.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/common.rs",
    "crates/bacnet-objects/src/analog/output.rs",
    "crates/bacnet-objects/src/analog/value.rs",
    "crates/bacnet-objects/src/binary/output.rs",
    "crates/bacnet-objects/src/binary/value.rs",
    "crates/bacnet-objects/src/multistate/output.rs",
    "crates/bacnet-objects/src/multistate/value.rs",
    "crates/bacnet-objects/src/lighting/mod.rs",
    "crates/bacnet-objects/src/lighting/binary.rs",
    "crates/bacnet-objects/src/access_control/door.rs",
    "crates/bacnet-objects/src/value_types/mod.rs"
   ],
   "positive_tests": [
    "crates/bacnet-server/src/handlers/tests/write_validation.rs::relinquish_default_write_recaptures_present_value_over_write_property",
    "crates/bacnet-objects/src/analog/tests/output.rs::ao_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/analog/tests/value.rs::av_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/binary/tests/input_output.rs::bo_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/binary/tests/value.rs::bv_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_msv_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/lighting/tests.rs::lighting_output_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_accepts_off_on_and_recaptures_present_value",
    "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_active_command_outranks_relinquish_default",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_accepts_off_on_over_write_property",
    "crates/bacnet-objects/src/access_control/tests.rs::access_door_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/numeric.rs::scalar_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/temporal.rs::date_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-objects/src/value_types/tests/temporal.rs::datetime_value_relinquish_default_write_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_relinquish_default_over_the_wire_recaptures_present_value",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_value_present_value_and_priority_array_over_the_wire"
   ],
   "negative_tests": [
    "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_atomically",
    "crates/bacnet-objects/src/lighting/tests.rs::binary_lighting_output_relinquish_default_wrong_type_is_atomic",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_relinquish_default_rejects_non_binary_values_over_write_property",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_relinquish_default.rs::binary_lighting_output_failed_wpm_keeps_default_prefix_and_priority",
    "crates/bacnet-server/src/handlers/tests/multi_element_writes.rs::datetime_write_with_mispaired_members_is_refused_and_preserves",
    "crates/bacnet-objects/src/multistate/tests/relinquish_default.rs::mso_relinquish_default_is_not_range_locked_after_store"
   ],
   "benchmarks": [],
   "public_claims": [],
   "notes": [
    "Split child of BACNET-12-OBJECT-MODEL (#270). is_commandable_property_writable now advertises RELINQUISH_DEFAULT for the six core commandable types (its doc no longer claims universal read-only); Lighting Output, Binary Lighting Output, Access Door, and the define_value_object_commandable! macro gained is_writable_property overrides mirroring their write arms; #842 subsequently makes Priority_Array read-only across all 20 affected families, while preserving Relinquish_Default and prioritized Present_Value writes.",
    "Invalid writes refuse with VALUE_OUT_OF_RANGE for range/finiteness and INVALID_DATA_TYPE for a wrong BACnet datatype, without changing Relinquish_Default or Present_Value. For Binary Lighting Output, direct setter/object and WP tests cover the exact OFF/ON domain and atomic refusal while WPM proves a valid Relinquish_Default prefix remains committed when a later value is refused, without disturbing the active priority state.",
    "Binary Lighting operation handling is evidenced separately in BACNET-12-BINARY-LIGHTING-OPERATIONS; this row remains bounded to Relinquish_Default. Number_Of_States shrink interplay on MSO/MSV: Clause 12.19/12.22 leave stored-value adjustment a local matter and this implementation does not auto-adjust - pinned in a test comment, with CONFIGURATION_ERROR reporting for the condition tracked under #226.",
    "CURRENT_COMMAND_PRIORITY stays read-only (derived). The Access Door Present_Value arm, which used to accept any Enumerated, now shares the Relinquish_Default check (#979, evidenced in BACNET-12-ACCESS-DOOR-DOOR-VALUE), and the door's property_list now lists PRIORITY_ARRAY and RELINQUISH_DEFAULT.",
    "#182 added the paired datetime write path, replacing the pinned-denial test with datetime_value_relinquish_default_write_recaptures_present_value. Issue #821 removes the private unused access selector and no-metadata fallbacks: all twelve value types retain the same validated Relinquish_Default write and required metadata-derived property presence/writability. #1073 narrowed the Access Door's Relinquish_Default to LOCK and UNLOCK (Clause 12.26.11), refusing the two pulse values with VALUE_OUT_OF_RANGE."
   ],
   "evidence": [
    "Split child of `BACNET-12-OBJECT-MODEL` (#270). `Relinquish_Default` is network-writable and locally settable on the commandable object types — permitted writability implemented, not a conformance upgrade: the conformance tables carry it R or O and permit but do not require writes.",
    "Each arm routes through a validated local `set_relinquish_default` and re-resolves Present_Value from the priority array afterward, so an all-NULL array adopts the new default immediately while a live command still outranks it.",
    "Validation is property- and type-specific: finite Real (AO/AV), BinaryPV 0/1 (BO/BV), Unsigned 1..=Number_Of_States (MSO/MSV; shrink interplay stays a local matter per Clauses 12.19/12.22 and is not auto-adjusted — CONFIGURATION_ERROR reporting tracks #226), finite Real in 0..=100 (Lighting Output), BACnetDoorValue LOCK or UNLOCK (Access Door; #1073 narrowed it from 0..=3 to the two Clause 12.26.11 admits), and per-type extraction plus a finite check for Large Analog Value (Double).",
    "Binary Lighting Output `Relinquish_Default` is restricted to BACnetBinaryLightingPV OFF(0) or ON(1), deliberately separate from Present_Value operation inputs and steady Priority_Array OFF/ON/NULL storage.",
    "Values outside OFF/ON refuse atomically with PROPERTY / VALUE_OUT_OF_RANGE, wrong datatype remains PROPERTY / INVALID_DATA_TYPE, an active ordinary command still outranks the default, and all-NULL recaptures it.",
    "Direct evidence is `binary_lighting_output_relinquish_default_{accepts_off_on_and_recaptures_present_value,rejects_non_binary_values_atomically,wrong_type_is_atomic}` and `binary_lighting_output_active_command_outranks_relinquish_default`; focused wire evidence is `binary_lighting_output_relinquish_default_{accepts_off_on_over_write_property,rejects_non_binary_values_over_write_property}` plus `binary_lighting_output_failed_wpm_restores_default_present_value_and_priority`.",
    "WARN, WARN_OFF, WARN_RELINQUISH, and STOP are now evidenced separately by BACNET-12-BINARY-LIGHTING-OPERATIONS; this row remains bounded to the OFF/ON Relinquish_Default proof. With #182 the datetime-paired value types (DateTime Value, Clause 12.38 Table 12-45; DateTime Pattern Value, Clause 12.46) join the network-writable set: the BACnetDateTime pair decodes from application-tagged Date+Time in the loop decoder, and `datetime_value_relinquish_default_write_recaptures_present_value` replaces the pinned-denial test.",
    "Evidence also remains in the per-type pins across `crates/bacnet-objects/src` plus `crates/bacnet-server/src/handlers/tests/{write_validation,multi_element_writes}.rs`; all twelve value types go through `define_value_object_commandable!` with per-type `rd_validate` and required metadata-derived property presence/writability.",
    "Issue #821 removes the unused private access selector and no-metadata fallbacks while preserving the validated write path. The Access Door Present_Value arm, which used to accept any Enumerated, now shares the `Relinquish_Default` check (#979, `BACNET-12-ACCESS-DOOR-DOOR-VALUE`), and the door's `property_list` now lists PRIORITY_ARRAY and RELINQUISH_DEFAULT."
   ]
  },
  {
   "id": "BACNET-12-BINARY-LIGHTING-OPERATIONS",
   "standard_anchor": "Clause 12.55 and Table 12-70, including 12.55.4.1 and 12.55.10.1; Clause 19.2 command prioritization; Clause 21 BACnetBinaryLightingPV",
   "priority": "P1",
    "requirement_summary": "Binary Lighting Output Present_Value accepts the named OFF, ON, WARN, WARN_OFF, WARN_RELINQUISH, and STOP inputs plus NULL at priorities 1..=16. Only OFF/ON/NULL are stored: WARN conditionally requests a logical blink without synthesizing ON; WARN_OFF and WARN_RELINQUISH either perform their terminal mutation immediately or retain the existing highest-priority ON command for a snapshotted Egress_Time; STOP cancels only the active same-priority egress. A validated same-or-higher non-STOP Present_Value command completes the old operation before applying the incoming command, lower-priority writes do not halt it, and exactly one monotonic in-memory operation can be active.",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-objects/src/lighting/binary.rs",
    "crates/bacnet-objects/src/traits.rs",
    "crates/bacnet-server/src/server/binary_lighting_lifecycle.rs",
    "crates/bacnet-server/src/server/lifecycle.rs",
    "crates/bacnet-server/src/server/shutdown.rs",
    "crates/bacnet-server/src/handlers/write_property.rs",
    "crates/bacnet-server/src/server/local_writes.rs"
   ],
   "positive_tests": [
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_requests_blink_only_for_existing_highest_on_slot",
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_off_arms_snapshotted_delay_and_expires_exactly_once",
    "crates/bacnet-objects/src/lighting/binary_tests.rs::warn_relinquish_arms_only_when_the_next_effective_value_is_not_on",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::stop_is_same_priority_only_and_idempotent",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::same_and_higher_commands_complete_old_operation_before_incoming_write",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::same_priority_commands_win_after_both_operation_kinds",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::higher_priority_command_completes_old_slot_then_installs_incoming",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::lower_priority_command_preserves_each_operation_and_remaining_time",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::eligible_warn_warn_off_warn_relinquish_and_stop_execute_over_wp",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::successful_wpm_can_arm_one_operation",
     "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::operation_task_has_no_early_completion_and_expires_at_exact_monotonic_time",
     "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::terminal_cov_snapshot_survives_a_later_command_before_delivery",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::expiry_fires_one_generic_cov_after_database_lock_release",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::local_stop_cancels_timer_and_prevents_later_expiry"
   ],
   "negative_tests": [
     "crates/bacnet-objects/src/lighting/binary_tests.rs::invalid_commands_are_side_effect_free_before_halt",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::direct_priority_array_denies_all_values_with_exact_errors",
     "crates/bacnet-objects/src/lighting/binary_direct_tests.rs::read_only_array_writes_preserve_each_operation_and_remaining_time",
     "crates/bacnet-objects/src/lighting/binary_tests.rs::rejected_command_preserves_operation_remaining_time_and_blink_observation",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::failed_wpm_keeps_new_timer_from_successful_prefix",
     "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::present_value_priority_wpm_halts_and_failed_wpm_keeps_prefix",
    "crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs::write_property_priority_errors_are_atomic_and_wpm_keeps_prior_prefix",
    "crates/bacnet-server/src/server/binary_lighting_task_tests.rs::stop_aborts_and_awaits_operation_task_with_no_work_after_stop"
   ],
   "benchmarks": [],
   "public_claims": [],
    "notes": [
     "Egress state and its arm-relative monotonic deadline are object-owned, process-local, and intentionally not reconstructed after restart. Egress_Time is captured when an operation arms; later Egress_Time or Blink_Warn_Enable writes affect future commands only, and Out_Of_Service does not suspend progress.",
     "A hidden database-bound Tokio monotonic source gives writes and the lifecycle task one time domain; the one-second Delay interval also wakes for an exact known deadline and delayed wakes use actual time without charging pre-arm elapsed.",
     "Expiry freezes COV-readable terminal state with the mutation under the database write lock, then the generic single/multiple path encodes and sends from that immutable snapshot after releasing locks, so later commands cannot rewrite the terminal payload.",
     "Logical blink requests are retained only through a hidden internal observation for deterministic tests; a successful WPM prefix may arm or halt an operation even when a later write fails. There is no Rust/Python host callback, BACnet property, physical output, persistence, or hardware support claim.",
     "#842 removes direct Priority_Array writes: all well-formed values and indices reach read-only denial without completing or advancing an active operation. Valid same/higher Present_Value commands retain the existing halt ordering; lower-priority commands preserve the operation. Explicit elapsed-time tests cover OFF/ON/NULL array refusal without changing slots, blink count or the remaining deadline."
    ],
    "evidence": [
     "Binary Lighting Output stores only steady OFF/ON/NULL priority values while interpreting WARN, WARN_OFF, WARN_RELINQUISH, and STOP as operations. The object owns at most one process-local arm-relative monotonic deadline; eligible WARN_OFF/WARN_RELINQUISH retain the existing highest-priority ON slot for snapshotted Egress_Time, zero time mutates synchronously, same-priority STOP cancels without changing the slot, and validated same/higher non-STOP commands complete the prior terminal mutation before the incoming command.",
     "Direct Priority_Array[index] OFF/ON/NULL compatibility follows the same halt-before-incoming ordering, while lower writes leave the operation and deadline intact. A hidden database-bound Tokio monotonic source gives arming and lifecycle expiry one time domain without pre-arm charging; delayed wakes use actual time.",
     "Expiry clones COV-readable terminal state with the mutation under the database lock, then generic single/multiple encoding and network delivery use the immutable snapshot after lock release, so intervening commands cannot rewrite the terminal payload.",
     "A successful WPM prefix that arms, halts, or updates command state remains committed if a later write fails; the failing write itself is mutation-free. Evidence: `crates/bacnet-objects/src/lighting/{binary.rs,binary_tests.rs,binary_direct_tests.rs}`, `crates/bacnet-objects/src/{database.rs,traits.rs}`, `crates/bacnet-server/src/handlers/tests/binary_lighting_operations.rs`, and `crates/bacnet-server/src/server/{binary_lighting_lifecycle.rs,binary_lighting_task_tests.rs,cov_notifications.rs,lifecycle.rs,shutdown.rs}`. Logical blink observation is internal/test-only: no physical output, public callback, Python API, persistence, restart replay, README/PICS/BIBB, or hardware claim."
    ]
  },
  {
   "id": "BACNET-12-REFERENCE-PROPERTY-WRITABILITY",
   "standard_anchor": "Clause 12.17 with Table 12-20 (Loop), Clause 12.23 with Table 12-27 (Pulse Converter Input_Reference), Clause 12.5 Table 12-5 (Averaging Object_Property_Reference - BACnetDeviceObjectPropertyReference), Clause 21 BACnetObjectPropertyReference / BACnetSetpointReference productions",
   "priority": "P1",
   "requirement_summary": "The Loop Controlled_Variable_Reference, Manipulated_Variable_Reference, and Setpoint_Reference properties (Clause 12.17) and the Pulse Converter Input_Reference (Clause 12.23) are typed BACnetObjectPropertyReference - a SEQUENCE of primitive context-tagged members [0]/[1] plus optional property-array-index [2] - with Setpoint_Reference nested [0] inside the BACnetSetpointReference production. Network writes now land in these wire forms through the multi-element service decode: a strict typed codec (bacnet-encoding/src/constructed/object_property_reference.rs) requires full consumption and rejects a device-qualifying member [3], since unlike BACnetDeviceObjectPropertyReference these references are local-device only. Each arm also keeps the legacy local list form [ObjectIdentifier, Enumerated, Unsigned?] in exact shape, with the property-id member accepted as Unsigned OR Enumerated (the Averaging flat form carries Unsigned, the Loop/Pulse form Enumerated; both decode to the same reference). The Averaging arm - typed BACnetDeviceObjectPropertyReference by Table 12-5, whose remote-sample path is the standard's OPTIONAL branch and unmodeled here - routes through the same shared decode (review-round blocker fix), and the BACnetSetpointReference frame with its OPTIONAL member absent clears Setpoint_Reference exactly like a Null write (review-round runtime/dataflow item).",
   "status": "supported-with-clause-evidence",
   "code_anchors": [
    "crates/bacnet-encoding/src/constructed/object_property_reference.rs",
    "crates/bacnet-objects/src/reference.rs",
    "crates/bacnet-objects/src/loop_obj.rs",
    "crates/bacnet-objects/src/accumulator/pulse_converter.rs"
   ],
   "positive_tests": [
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_unindexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::golden_vector_indexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector",
    "crates/bacnet-objects/src/reference/tests.rs::legacy_local_list_form_round_trips_with_and_without_index",
    "crates/bacnet-objects/src/reference/tests.rs::framed_form_decodes_from_one_or_split_application_data",
    "crates/bacnet-objects/src/reference/tests.rs::setpoint_frame_acceptance_is_scoped_to_the_setpoint_property",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_framed_indexed_reference_reads_back_with_index",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_setpoint_reference_accepts_bacnetsetpointreference_frame",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_local_list_with_index_still_accepted",
    "crates/bacnet-objects/src/accumulator/pulse_converter/tests.rs::pulse_converter_write_framed_indexed_input_reference_lands",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_golden_vector_indexed",
    "crates/bacnet-encoding/src/constructed/object_property_reference/tests.rs::setpoint_reference_empty_frame_is_the_absent_alternative",
    "crates/bacnet-objects/src/reference/tests.rs::empty_setpoint_frame_clears_only_on_the_setpoint_arm",
    "crates/bacnet-objects/src/reference/tests.rs::legacy_list_accepts_unsigned_or_enumerated_property_member",
    "crates/bacnet-objects/src/loop_obj/tests.rs::loop_write_empty_setpoint_frame_clears_reference",
    "crates/bacnet-objects/src/averaging/tests.rs::averaging_reference_write_accepts_exact_shapes_and_both_member_typings",
    "crates/bacnet-objects/src/averaging/tests.rs::averaging_reference_write_accepts_the_framed_local_form",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::setpoint_reference_empty_frame_and_null_both_clear_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::averaging_object_property_reference_over_the_wire",
    "crates/bacnet-server/src/pics/truth_source_tests.rs::is_writable_property_matches_write_property_on_pulse_converter_and_averaging",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::loop_references_framed_writes_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::reference_write_flattened_local_form_also_lands_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::pulse_converter_input_reference_over_the_wire",
    "crates/bacnet-server/src/handlers/tests/reference_writes.rs::wpm_reference_write_commits_in_order_and_keeps_prefix_on_failure"
   ],
   "negative_tests": [
